{"internal":{"uuid":{"value":"ca55d3c5-5040-4cd4-bbe4-3c2ed6b3c354"},"ext":{},"units_info":null},"data":{"time_series_in_memory":false,"masked_components":[],"version_info":{"julia_version":"1.8.3","package_info":"Status `~/cache/PSIDValidation/Manifest.toml`\n  [c3fe647b] AbstractAlgebra v0.27.7\n  [1520ce14] AbstractTrees v0.4.3\n  [79e6a3ab] Adapt v3.4.0\n  [dce04be8] ArgCheck v2.3.0\n  [ec485272] ArnoldiMethod v0.2.0\n  [4fba245c] ArrayInterface v6.0.24\n  [30b0a656] ArrayInterfaceCore v0.1.26\n  [6ba088a2] ArrayInterfaceGPUArrays v0.2.2\n  [015c0d05] ArrayInterfaceOffsetArrays v0.1.7\n  [b0d46f97] ArrayInterfaceStaticArrays v0.1.5\n  [dd5226c6] ArrayInterfaceStaticArraysCore v0.1.3\n  [69666777] Arrow v2.4.1\n⌅ [31f734f8] ArrowTypes v1.2.1\n  [bf4720bc] AssetRegistry v0.1.0\n  [15f4f7f2] AutoHashEquals v0.2.0\n  [198e06fe] BangBang v0.3.37\n  [9718e550] Baselet v0.1.1\n  [e2ed5e7c] Bijections v0.1.4\n  [9e28174c] BinDeps v1.0.2\n  [c3b6d118] BitIntegers v0.2.7\n  [62783981] BitTwiddlingConvenienceFunctions v0.1.5\n  [ad839575] Blink v0.12.5\n  [a74b3585] Blosc v0.7.3\n  [e1450e63] BufferedStreams v1.1.0\n  [fa961155] CEnum v0.4.2\n  [2a0fbf3d] CPUSummary v0.1.30\n  [00ebfdb7] CSTParser v3.3.6\n  [336ed68f] CSV v0.10.8\n  [159f3aea] Cairo v1.0.5\n  [49dc2e85] Calculus v0.5.1\n  [d360d2e6] ChainRulesCore v1.15.6\n  [9e997f8a] ChangesOfVariables v0.1.4\n  [fb6a15b2] CloseOpenIntervals v0.1.11\n  [da1fd8a2] CodeTracking v1.1.2\n  [5ba52731] CodecLz4 v0.4.0\n  [944b1d66] CodecZlib v0.7.0\n  [6b39b394] CodecZstd v0.7.2\n  [35d6a980] ColorSchemes v3.20.0\n  [3da002f7] ColorTypes v0.11.4\n  [c3611d14] ColorVectorSpace v0.9.9\n  [5ae59095] Colors v0.12.8\n  [861a8166] Combinatorics v1.0.2\n  [a80b9123] CommonMark v0.8.7\n  [38540f10] CommonSolve v0.2.3\n  [bbf7d656] CommonSubexpressions v0.3.0\n⌅ [34da2185] Compat v3.46.0\n  [b152e2b5] CompositeTypes v0.1.3\n  [a33af91c] CompositionsBase v0.1.1\n  [8f4d0f93] Conda v1.7.0\n  [187b0558] ConstructionBase v1.4.1\n  [d38c429a] Contour v0.6.2\n  [adafc99b] CpuId v0.3.1\n  [a8cc5b0e] Crayons v4.1.1\n  [9a962f9c] DataAPI v1.13.0\n⌃ [a93c6f00] DataFrames v1.3.6\n  [864edb3b] DataStructures v0.18.13\n  [e2d170a0] DataValueInterfaces v1.0.0\n  [244e2a9f] DefineSingletons v0.1.2\n  [b429d917] DensityInterface v0.4.0\n  [2b5f629d] DiffEqBase v6.110.0\n  [459566f4] DiffEqCallbacks v2.24.3\n  [f3b72e0c] DiffEqDevTools v2.32.1\n  [77a26b50] DiffEqNoiseProcess v5.14.2\n  [163ba53b] DiffResults v1.1.0\n  [b552c78f] DiffRules v1.12.2\n  [b4f34e82] Distances v0.10.7\n  [31c24e10] Distributions v0.25.79\n  [ffbed154] DocStringExtensions v0.9.3\n⌅ [5b8099bc] DomainSets v0.5.14\n  [fa6b7ba4] DualNumbers v0.6.8\n  [7c1d4256] DynamicPolynomials v0.4.5\n  [4e289a0a] EnumX v1.0.4\n  [d4d017d3] ExponentialUtilities v1.22.0\n  [e2ba6199] ExprTools v0.1.8\n  [c87230d0] FFMPEG v0.4.1\n  [7034ab61] FastBroadcast v0.2.3\n  [9aa1b823] FastClosures v0.3.2\n  [29a986be] FastLapackInterface v1.2.8\n  [5789e2e9] FileIO v1.16.0\n  [48062228] FilePathsBase v0.9.20\n  [1a297f60] FillArrays v0.13.6\n  [6a86dc24] FiniteDiff v2.17.0\n  [53c48c17] FixedPointNumbers v0.8.4\n  [08572546] FlameGraphs v1.0.0\n  [59287772] Formatting v0.4.2\n  [f6369f11] ForwardDiff v0.10.32\n  [069b7b12] FunctionWrappers v1.1.3\n  [77dc65aa] FunctionWrappersWrappers v0.1.1\n  [de31a74c] FunctionalCollections v0.5.0\n  [38e38edf] GLM v1.8.1\n  [46192b85] GPUArraysCore v0.1.2\n  [28b8d3ca] GR v0.71.1\n  [c145ed77] GenericSchur v0.5.3\n  [c27321d9] Glob v1.3.0\n  [a2bd30eb] Graphics v1.1.2\n  [86223c79] Graphs v1.7.4\n  [42e2da0e] Grisu v1.0.2\n  [0b43b601] Groebner v0.2.11\n  [d5909c97] GroupsCore v0.4.0\n  [4c0ca9eb] Gtk v1.2.2\n  [8710efd8] GtkObservables v1.2.5\n  [c8ec2601] H5Zblosc v0.1.0\n  [f67ccb44] HDF5 v0.16.12\n⌅ [cd3eb016] HTTP v0.9.17\n  [9fb69e20] Hiccup v0.2.2\n  [3e5b6fbb] HostCPUFeatures v0.1.13\n  [34004b35] HypergeometricFunctions v0.3.11\n  [615f187c] IfElse v0.1.1\n  [9b13fd28] IndirectArrays v1.0.0\n  [d25df0c9] Inflate v0.1.3\n  [2cd47ed4] InfrastructureSystems v1.18.1\n  [83e8ac13] IniFile v0.5.1\n  [22cec73e] InitialValues v0.3.1\n  [842dd82b] InlineStrings v1.3.2\n  [18e54dd8] IntegerMathUtils v0.1.0\n  [8197267c] IntervalSets v0.7.4\n  [3587e190] InverseFunctions v0.1.8\n  [41ab1584] InvertedIndices v1.2.0\n  [92d709cd] IrrationalConstants v0.1.1\n  [42fd0dbc] IterativeSolvers v0.9.2\n  [82899510] IteratorInterfaceExtensions v1.0.0\n  [1019f520] JLFzf v0.1.5\n  [692b3bcd] JLLWrappers v1.4.1\n  [97c1335a] JSExpr v0.5.4\n  [682c06a0] JSON v0.21.3\n  [0f8b85d8] JSON3 v1.12.0\n  [98e50ef6] JuliaFormatter v1.0.16\n  [aa1ae85d] JuliaInterpreter v0.9.18\n  [ccbc3e58] JumpProcesses v9.2.3\n  [ef3ab10e] KLU v0.4.0\n  [ba0b0d4f] Krylov v0.9.0\n  [0b1a1467] KrylovKit v0.6.0\n  [b964fa9f] LaTeXStrings v1.3.0\n  [2ee39098] LabelledArrays v1.12.5\n  [984bce1d] LambertW v0.4.5\n  [23fbe1c1] Latexify v0.15.17\n  [10f19ff3] LayoutPointers v0.1.12\n  [50d2b5c4] Lazy v0.15.1\n  [1d6d02ad] LeftChildRightSiblingTrees v0.2.0\n  [d3d80556] LineSearches v7.2.0\n  [7ed4a6bd] LinearSolve v1.31.0\n  [2ab3a3ac] LogExpFunctions v0.3.19\n⌅ [e6f89c97] LoggingExtras v0.4.9\n  [bdcacae8] LoopVectorization v0.12.141\n  [6f1432cf] LoweredCodeUtils v2.2.2\n  [1914dd2f] MacroTools v0.5.10\n  [d125e4d3] ManualMemory v0.1.8\n  [739be429] MbedTLS v1.1.7\n  [442fdcdd] Measures v0.3.2\n  [e9d8d322] Metatheory v1.3.5\n  [85b6ec6f] MethodAnalysis v0.4.11\n  [128add7d] MicroCollections v0.1.3\n  [e1d29d7a] Missings v1.0.2\n  [78c3b35d] Mocking v0.7.5\n  [961ee093] ModelingToolkit v8.36.0\n  [46d2c3a1] MuladdMacro v0.2.4\n  [102ac46a] MultivariatePolynomials v0.4.6\n  [ffc61752] Mustache v1.0.14\n  [d8a4904e] MutableArithmetics v1.1.0\n⌅ [a975b10e] Mux v0.7.6\n  [d41bc354] NLSolversBase v7.8.3\n  [2774e3e8] NLsolve v4.5.1\n  [77ba4419] NaNMath v1.0.1\n  [510215fc] Observables v0.5.4\n  [6fe1bfb0] OffsetArrays v1.12.8\n  [429524aa] Optim v1.7.4\n  [bac558e1] OrderedCollections v1.4.1\n  [1dea7af3] OrdinaryDiffEq v6.35.1\n  [90014a1f] PDMats v0.11.16\n  [e4faabce] PProf v2.2.2\n  [d96e819e] Parameters v0.12.3\n  [69de0a69] Parsers v2.5.1\n  [fa939f87] Pidfile v1.3.0\n  [b98c9c47] Pipe v1.3.0\n  [ccf2f8ad] PlotThemes v3.1.0\n  [995b91a9] PlotUtils v1.3.2\n  [a03496cd] PlotlyBase v0.8.19\n  [f0f68f2c] PlotlyJS v0.18.10\n  [91a5bcdd] Plots v1.37.2\n  [e409e4f3] PoissonRandom v0.4.3\n  [f517fe37] Polyester v0.6.18\n  [1d0040c9] PolyesterWeave v0.1.11\n  [2dfb63ee] PooledArrays v1.4.2\n  [85a6dd25] PositiveFactorizations v0.2.4\n  [94fada2c] PowerFlows v0.1.3\n  [398b2ede] PowerSimulationsDynamics v0.10.8 `~/.julia/dev/PowerSimulationsDynamics`\n  [bcd98974] PowerSystems v1.25.2\n  [d236fae5] PreallocationTools v0.4.6\n  [21216c6a] Preferences v1.3.0\n⌅ [08abe8d2] PrettyTables v1.3.1\n  [27ebfcd6] Primes v0.5.3\n  [c46f51b8] ProfileView v1.5.2\n  [33c8b6b6] ProgressLogging v0.1.4\n  [92933f4c] ProgressMeter v1.7.2\n  [3349acd9] ProtoBuf v1.0.9\n  [438e738f] PyCall v1.94.1\n  [1fd47b50] QuadGK v2.6.0\n  [74087812] Random123 v1.6.0\n  [fb686558] RandomExtensions v0.4.3\n  [e6cf234a] RandomNumbers v1.5.3\n  [3cdcf5f2] RecipesBase v1.3.2\n  [01d81517] RecipesPipeline v0.6.11\n  [731186ca] RecursiveArrayTools v2.32.3\n  [f2c3362d] RecursiveFactorization v0.2.13\n  [189a3867] Reexport v1.2.2\n  [42d2dcc6] Referenceables v0.1.2\n  [05181044] RelocatableFolders v1.0.0\n  [ae029012] Requires v1.3.0\n  [ae5879a3] ResettableStacks v1.1.1\n  [295af30f] Revise v3.4.0\n  [79098fc4] Rmath v0.7.0\n  [47965b36] RootedTrees v2.15.2\n  [d5f540fe] RoundingIntegers v1.1.0\n  [7e49a35a] RuntimeGeneratedFunctions v0.5.5\n  [3cdde19b] SIMDDualNumbers v0.1.1\n  [94e857df] SIMDTypes v0.1.0\n  [476501e8] SLEEFPirates v0.6.37\n  [0bca4576] SciMLBase v1.77.1\n  [6c6a2e73] Scratch v1.1.1\n  [91c51154] SentinelArrays v1.3.16\n  [efcf1570] Setfield v1.1.1\n  [1277b4bf] ShiftedArrays v2.0.0\n  [992d4aef] Showoff v1.0.3\n  [727e6d20] SimpleNonlinearSolve v0.1.3\n  [699a6c99] SimpleTraits v0.9.4\n  [66db9d55] SnoopPrecompile v1.0.1\n  [a2af1166] SortingAlgorithms v1.1.0\n  [47a9eef4] SparseDiffTools v1.30.0\n  [276daf66] SpecialFunctions v2.1.7\n  [171d559e] SplittablesBase v0.1.15\n  [aedffcd0] Static v0.8.3\n  [90137ffa] StaticArrays v1.5.11\n  [1e83bf80] StaticArraysCore v1.4.0\n  [82ae8749] StatsAPI v1.5.0\n  [2913bbd2] StatsBase v0.33.21\n  [4c63d2b9] StatsFuns v1.1.1\n  [3eaba693] StatsModels v0.6.33\n  [7792a7ef] StrideArraysCore v0.4.4\n  [69024149] StringEncodings v0.3.5\n  [856f2bd8] StructTypes v1.10.0\n  [c3572dad] Sundials v4.11.4\n  [d1185830] SymbolicUtils v0.19.11\n  [0c5d862f] Symbolics v4.13.0\n  [3783bdb8] TableTraits v1.0.1\n  [bd369af6] Tables v1.10.0\n  [62fd8b95] TensorCore v0.1.1\n⌅ [8ea1fca8] TermInterface v0.2.3\n  [5d786b92] TerminalLoggers v0.1.6\n  [ebf5ac4f] TexTables v0.2.6\n  [8290d209] ThreadingUtilities v0.5.0\n  [ac1d9e8a] ThreadsX v0.1.11\n  [9e3dc215] TimeSeries v0.23.1\n  [f269a46b] TimeZones v1.9.1\n  [a759f4b9] TimerOutputs v0.5.22\n  [0796e94c] Tokenize v0.5.24\n  [3bb67fe8] TranscodingStreams v0.9.10\n  [28d57a85] Transducers v0.4.75\n  [a2a6695c] TreeViews v0.3.0\n  [d5829a12] TriangularSolve v0.1.15\n  [410a4b4d] Tricks v0.1.6\n  [30578b45] URIParser v0.4.1\n  [5c2747f8] URIs v1.4.1\n  [3a884ed6] UnPack v1.0.2\n  [1cfade01] UnicodeFun v0.4.1\n  [1986cc42] Unitful v1.12.2\n  [41fe7b60] Unzip v0.2.0\n  [3d5dd08c] VectorizationBase v0.21.56\n  [81def892] VersionParsing v1.3.0\n  [19fa3120] VertexSafeGraphs v0.2.0\n  [ea10d353] WeakRefStrings v1.4.2\n  [0f1e0344] WebIO v0.8.19\n⌃ [104b5d7c] WebSockets v1.5.9\n  [cc8bc4a8] Widgets v0.6.6\n  [76eceee3] WorkerUtilities v1.6.1\n  [ddb6d928] YAML v0.4.8\n  [700de1a5] ZygoteRules v0.2.2\n  [7b86fcea] ATK_jll v2.36.1+0\n  [0b7ba130] Blosc_jll v1.21.1+0\n  [6e34b625] Bzip2_jll v1.0.8+0\n  [83423d85] Cairo_jll v1.16.1+1\n  [ee1fde0b] Dbus_jll v1.12.16+3\n  [2e619515] Expat_jll v2.4.8+0\n  [b22a6f82] FFMPEG_jll v4.4.2+2\n  [a3f928ae] Fontconfig_jll v2.13.93+0\n  [d7e528f0] FreeType2_jll v2.10.4+0\n  [559328eb] FriBidi_jll v1.0.10+0\n  [0656b61e] GLFW_jll v3.3.8+0\n  [d2c73de3] GR_jll v0.71.1+0\n  [77ec8976] GTK3_jll v3.24.31+0\n  [78b55507] Gettext_jll v0.21.0+0\n  [7746bdde] Glib_jll v2.74.0+1\n  [3b182d85] Graphite2_jll v1.3.14+0\n  [3c863552] Graphviz_jll v2.50.0+1\n  [0234f1f7] HDF5_jll v1.12.2+2\n  [2e76f6c2] HarfBuzz_jll v2.8.1+1\n  [aacddb02] JpegTurbo_jll v2.1.2+0\n  [f7e6163d] Kaleido_jll v0.2.1+0\n  [c1c5ebd0] LAME_jll v3.100.1+0\n  [88015f11] LERC_jll v3.0.0+1\n  [dd4b983a] LZO_jll v2.10.1+0\n  [42c93a91] Libepoxy_jll v1.5.10+0\n⌅ [e9f186c6] Libffi_jll v3.2.2+1\n  [d4300ac3] Libgcrypt_jll v1.8.7+0\n  [7e76a0d4] Libglvnd_jll v1.6.0+0\n  [7add5ba3] Libgpg_error_jll v1.42.0+0\n  [94ce4f54] Libiconv_jll v1.16.1+1\n  [4b2f31a3] Libmount_jll v2.35.0+0\n  [925c91fb] Librsvg_jll v2.54.5+0\n  [89763e89] Libtiff_jll v4.4.0+0\n  [38a345b3] Libuuid_jll v2.36.0+0\n  [5ced341a] Lz4_jll v1.9.3+0\n  [e7412a2a] Ogg_jll v1.3.5+1\n  [458c3c95] OpenSSL_jll v1.1.19+0\n  [efe28fd5] OpenSpecFun_jll v0.5.5+0\n  [91d4177d] Opus_jll v1.3.2+0\n  [36c8627f] Pango_jll v1.50.9+0\n  [30392449] Pixman_jll v0.40.1+0\n  [ea2cea3b] Qt5Base_jll v5.15.3+2\n  [f50d1b31] Rmath_jll v0.3.0+0\n  [fb77eaff] Sundials_jll v5.2.1+0\n  [a2964d1f] Wayland_jll v1.19.0+0\n  [2381bf8a] Wayland_protocols_jll v1.25.0+0\n  [02c8fc9c] XML2_jll v2.9.14+0\n  [aed1982a] XSLT_jll v1.1.34+0\n  [4f6342f7] Xorg_libX11_jll v1.6.9+4\n  [0c0b7dd1] Xorg_libXau_jll v1.0.9+4\n  [3c9796d7] Xorg_libXcomposite_jll v0.4.5+4\n  [935fb764] Xorg_libXcursor_jll v1.2.0+4\n  [0aeada51] Xorg_libXdamage_jll v1.1.5+4\n  [a3789734] Xorg_libXdmcp_jll v1.1.3+4\n  [1082639a] Xorg_libXext_jll v1.3.4+4\n  [d091e8ba] Xorg_libXfixes_jll v5.0.3+4\n  [a51aa0fd] Xorg_libXi_jll v1.7.10+4\n  [d1454406] Xorg_libXinerama_jll v1.1.4+4\n  [ec84b674] Xorg_libXrandr_jll v1.5.2+4\n  [ea2f1a96] Xorg_libXrender_jll v0.9.10+4\n  [b6f176f1] Xorg_libXtst_jll v1.2.3+4\n  [14d82f49] Xorg_libpthread_stubs_jll v0.1.0+3\n  [c7cfdc94] Xorg_libxcb_jll v1.13.0+3\n  [cc61e674] Xorg_libxkbfile_jll v1.1.0+4\n  [12413925] Xorg_xcb_util_image_jll v0.4.0+1\n  [2def613f] Xorg_xcb_util_jll v0.4.0+1\n  [975044d2] Xorg_xcb_util_keysyms_jll v0.4.0+1\n  [0d47668e] Xorg_xcb_util_renderutil_jll v0.3.9+1\n  [c22f9ab0] Xorg_xcb_util_wm_jll v0.4.1+1\n  [35661453] Xorg_xkbcomp_jll v1.4.2+4\n  [33bec58e] Xorg_xkeyboard_config_jll v2.27.0+4\n  [c5fb5394] Xorg_xtrans_jll v1.4.0+3\n  [3161d3a3] Zstd_jll v1.5.2+0\n  [b437f822] adwaita_icon_theme_jll v3.33.92+5\n  [de012916] at_spi2_atk_jll v2.34.1+4\n  [0fc3237b] at_spi2_core_jll v2.34.0+4\n⌅ [214eeab7] fzf_jll v0.29.0+0\n  [da03df04] gdk_pixbuf_jll v2.42.8+0\n  [059c91fe] hicolor_icon_theme_jll v0.17.0+3\n  [bf975903] iso_codes_jll v4.11.0+0\n  [a4ae2306] libaom_jll v3.4.0+0\n  [0ac62f75] libass_jll v0.15.1+0\n  [f638f0a6] libfdk_aac_jll v2.0.2+0\n  [b53b4c65] libpng_jll v1.6.38+0\n  [f27f6e37] libvorbis_jll v1.3.7+1\n  [cf2c5f97] pprof_jll v1.0.1+0\n  [1270edf5] x264_jll v2021.5.5+0\n  [dfaa095f] x265_jll v3.5.0+0\n  [d8fb68d0] xkbcommon_jll v1.4.1+0\n  [0dad84c5] ArgTools v1.1.1\n  [56f22d72] Artifacts\n  [2a0f44e3] Base64\n  [ade2ca70] Dates\n  [8bb1440f] DelimitedFiles\n  [8ba89e20] Distributed\n  [f43a241f] Downloads v1.6.0\n  [7b1f6079] FileWatching\n  [9fa8497b] Future\n  [b77e0a4c] InteractiveUtils\n  [4af54fe1] LazyArtifacts\n  [b27032c2] LibCURL v0.6.3\n  [76f85450] LibGit2\n  [8f399da3] Libdl\n  [37e2e46d] LinearAlgebra\n  [56ddb016] Logging\n  [d6f4376e] Markdown\n  [a63ad114] Mmap\n  [ca575930] NetworkOptions v1.2.0\n  [44cfe95a] Pkg v1.8.0\n  [de0858da] Printf\n  [9abbd945] Profile\n  [3fa0cd96] REPL\n  [9a3f8284] Random\n  [ea8e919c] SHA v0.7.0\n  [9e88b42a] Serialization\n  [1a1011a3] SharedArrays\n  [6462fe0b] Sockets\n  [2f01184e] SparseArrays\n  [10745b16] Statistics\n  [4607b0f0] SuiteSparse\n  [fa267f1f] TOML v1.0.0\n  [a4e569a6] Tar v1.10.1\n  [8dfed614] Test\n  [cf7118a7] UUIDs\n  [4ec0a83e] Unicode\n  [e66e0078] CompilerSupportLibraries_jll v0.5.2+0\n  [deac9b47] LibCURL_jll v7.84.0+0\n  [29816b5a] LibSSH2_jll v1.10.2+0\n  [c8ffd9c3] MbedTLS_jll v2.28.0+0\n  [14a3606d] MozillaCACerts_jll v2022.2.1\n  [4536629a] OpenBLAS_jll v0.3.20+0\n  [05823500] OpenLibm_jll v0.8.1+0\n  [efcefdf7] PCRE2_jll v10.40.0+0\n  [bea87d4a] SuiteSparse_jll v5.10.1+0\n  [83775a58] Zlib_jll v1.2.12+3\n  [8e850b90] libblastrampoline_jll v5.1.1+0\n  [8e850ede] nghttp2_jll v1.48.0+0\n  [3f19e933] p7zip_jll v17.4.0+0\nInfo Packages marked with ⌃ and ⌅ have new versions available, but those with ⌅ are restricted by compatibility constraints from upgrading. To see why use `status --outdated -m`\nWarning The project dependencies or compat requirements have changed since the manifest was last resolved. It is recommended to `Pkg.resolve()` or consider `Pkg.update()` if necessary.\n"},"internal":{"uuid":{"value":"0fde342e-456e-4bca-89cc-82cca5ab7c72"},"ext":{},"units_info":null},"time_series_compression_enabled":false,"components":[{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"fea1f688-76b1-4abe-9813-9dc3b416e1a8"},"available":true,"time_series_container":[],"name":"load12021","active_power":8.7561,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":8.7561,"internal":{"uuid":{"value":"ccfea4f2-c6b9-4353-a64f-437e7e3c9890"},"ext":null,"units_info":null},"max_reactive_power":2.87132,"ext":{},"reactive_power":2.87132},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"f7217390-963e-454d-9f4a-64a8fa92fe8e"},"available":true,"time_series_container":[],"name":"load24091","active_power":16.017780000000002,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":16.017780000000002,"internal":{"uuid":{"value":"b7822185-afd2-4016-8aec-ac0ca2cca7e9"},"ext":null,"units_info":null},"max_reactive_power":-0.86698,"ext":{},"reactive_power":-0.86698},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"2735f019-c948-423a-a215-9cb61ac66e4b"},"available":true,"time_series_container":[],"name":"load32041","active_power":6.68788,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":6.68788,"internal":{"uuid":{"value":"3439f7e0-1f0d-4b2b-ae03-eae519e5f287"},"ext":null,"units_info":null},"max_reactive_power":0.95313,"ext":{},"reactive_power":0.95313},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"4733896a-737c-4edb-a088-2d690e45cd3a"},"available":true,"time_series_container":[],"name":"load32051","active_power":5.46059,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":5.46059,"internal":{"uuid":{"value":"56b75b30-3b4b-4230-9ce7-e1ecfdd857a4"},"ext":null,"units_info":null},"max_reactive_power":0.7778100000000001,"ext":{},"reactive_power":0.7778100000000001},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"79836c72-1224-4dd1-8ca4-0e43201abc66"},"available":true,"time_series_container":[],"name":"load63011","active_power":5.16375,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":5.16375,"internal":{"uuid":{"value":"bcaa8066-6b29-4a9f-8f9c-c5b4bdc1277b"},"ext":null,"units_info":null},"max_reactive_power":0.67362,"ext":{},"reactive_power":0.67362},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"6bf5a9b3-f1a6-4dcc-96c8-8f5189dac892"},"available":true,"time_series_container":[],"name":"load26181","active_power":8.81302,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":8.81302,"internal":{"uuid":{"value":"1d0ca37c-046f-4b32-9e7b-190d74891ea4"},"ext":null,"units_info":null},"max_reactive_power":-0.06155,"ext":{},"reactive_power":-0.06155},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"a459c77f-f22a-4f89-b229-7c7ec08007b0"},"available":true,"time_series_container":[],"name":"load39231","active_power":7.3,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.99063,"internal":{"uuid":{"value":"381d2f91-8d67-4b94-b768-c3e590ada908"},"ext":null,"units_info":null},"max_reactive_power":0.67021,"ext":{},"reactive_power":2.82},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"bf282a29-2262-415a-84a3-f062e6ab8ef2"},"available":true,"time_series_container":[],"name":"load39031","active_power":2.13253,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.13253,"internal":{"uuid":{"value":"fe2eccab-7810-4e13-beff-4aa69f471090"},"ext":null,"units_info":null},"max_reactive_power":0.30271000000000003,"ext":{},"reactive_power":0.30271000000000003},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"1746f235-7acf-4126-84a8-ec4f4ed80643"},"available":true,"time_series_container":[],"name":"load32031","active_power":6.57104,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":6.57104,"internal":{"uuid":{"value":"a499fb11-539b-4f83-919b-9b41a2c5f6ec"},"ext":null,"units_info":null},"max_reactive_power":1.5847499999999999,"ext":{},"reactive_power":1.5847499999999999},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"d0ba708c-5706-441c-8a21-b9ea8658dfdd"},"available":true,"time_series_container":[],"name":"load65101","active_power":19.000429999999998,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":19.000429999999998,"internal":{"uuid":{"value":"df6cf5d7-1598-4f14-b39a-d2644b6bf303"},"ext":null,"units_info":null},"max_reactive_power":-1.03882,"ext":{},"reactive_power":-1.03882},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"02ba6db7-6e47-4f8e-9c52-867ec6e5cda3"},"available":true,"time_series_container":[],"name":"load64041","active_power":0.28981,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.28981,"internal":{"uuid":{"value":"c75ff358-4cfc-46b1-b916-0ca79d128cff"},"ext":null,"units_info":null},"max_reactive_power":0.037759999999999995,"ext":{},"reactive_power":0.037759999999999995},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"5850a6ab-b6ca-4bca-8718-ba10ceccb909"},"available":true,"time_series_container":[],"name":"load33031","active_power":6.25411,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":6.25411,"internal":{"uuid":{"value":"bc985fd2-8aac-4e39-b221-20e5ff9c3143"},"ext":null,"units_info":null},"max_reactive_power":1.50715,"ext":{},"reactive_power":1.50715},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"97e8c7b5-14d5-4079-b155-069a9aa6c741"},"available":true,"time_series_container":[],"name":"load65021","active_power":15.55598,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":15.55598,"internal":{"uuid":{"value":"c486abfd-b740-4ee2-9dd4-8dc1c792ad9f"},"ext":null,"units_info":null},"max_reactive_power":2.7767899999999996,"ext":{},"reactive_power":2.7767899999999996},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"44d9d98a-554a-4dba-b5d0-1d950dc4cad4"},"available":true,"time_series_container":[],"name":"load62051","active_power":4.89283,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":4.89283,"internal":{"uuid":{"value":"132a9d32-dc4c-465c-b575-4cbbd64f1c3d"},"ext":null,"units_info":null},"max_reactive_power":0.86344,"ext":{},"reactive_power":0.86344},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"c614273e-dc7b-400b-a37b-6aa7cfa433c5"},"available":true,"time_series_container":[],"name":"load26131","active_power":3.17693,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.17693,"internal":{"uuid":{"value":"945ec89d-410a-4a0c-982a-0b04ab83dee0"},"ext":null,"units_info":null},"max_reactive_power":0.64531,"ext":{},"reactive_power":0.64531},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"12d43622-21cf-44e6-af0d-e569ca7962b4"},"available":true,"time_series_container":[],"name":"load31011","active_power":3.4130700000000003,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.4130700000000003,"internal":{"uuid":{"value":"473a0b2e-411a-4193-b45b-79e583947a6a"},"ext":null,"units_info":null},"max_reactive_power":0.52829,"ext":{},"reactive_power":0.52829},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"d5c86d36-bd32-443b-996d-687b52eb27b4"},"available":true,"time_series_container":[],"name":"load13031","active_power":62.351369999999996,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":62.351369999999996,"internal":{"uuid":{"value":"8672e96a-c809-437e-bb82-cfd21533c341"},"ext":null,"units_info":null},"max_reactive_power":8.13349,"ext":{},"reactive_power":8.13349},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"43047f11-7a73-4d5b-bf41-9c2d6b110e84"},"available":true,"time_series_container":[],"name":"load34051","active_power":4.4889600000000005,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":4.4889600000000005,"internal":{"uuid":{"value":"838d527d-1474-492c-82d6-1f0e8f837c60"},"ext":null,"units_info":null},"max_reactive_power":0.63723,"ext":{},"reactive_power":0.63723},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"aea96b28-9245-4966-b7b6-ab0c3e14ba2a"},"available":true,"time_series_container":[],"name":"load42041","active_power":10.14517,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":10.14517,"internal":{"uuid":{"value":"30722a5f-ccff-42b0-a129-3b3b339f79a7"},"ext":null,"units_info":null},"max_reactive_power":1.32339,"ext":{},"reactive_power":1.32339},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"78e2d9af-3565-452f-8cb2-366409ed3c0b"},"available":true,"time_series_container":[],"name":"load65091","active_power":0.08593,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.08593,"internal":{"uuid":{"value":"5b1f067f-07eb-4af7-bb7f-a835cf820290"},"ext":null,"units_info":null},"max_reactive_power":0.02817,"ext":{},"reactive_power":0.02817},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"ce668b06-4d05-4ba0-a726-05d18eb2b5f8"},"available":true,"time_series_container":[],"name":"load11011","active_power":45.27366,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":45.27366,"internal":{"uuid":{"value":"f19d7b6b-8785-4cd0-812b-689b5e616120"},"ext":null,"units_info":null},"max_reactive_power":-1.37044,"ext":{},"reactive_power":-1.37044},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"f04cdf67-0af2-48f2-ad9c-5f02115d4b63"},"available":true,"time_series_container":[],"name":"load14011","active_power":65.35537000000001,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":65.35537000000001,"internal":{"uuid":{"value":"8465b44f-3ce3-4666-90da-850b040d2869"},"ext":null,"units_info":null},"max_reactive_power":15.245940000000001,"ext":{},"reactive_power":15.245940000000001},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"5594cfb4-eef2-4724-9006-c3daf32372c3"},"available":true,"time_series_container":[],"name":"load39111","active_power":2.3313800000000002,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.3313800000000002,"internal":{"uuid":{"value":"b7ff1fa9-7b81-452d-ac3b-10ac87be8c23"},"ext":null,"units_info":null},"max_reactive_power":0.47116,"ext":{},"reactive_power":0.47116},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"67eb66d3-5d88-4b1c-9d6f-2cb609b2134a"},"available":true,"time_series_container":[],"name":"load38061","active_power":2.8958600000000003,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.8958600000000003,"internal":{"uuid":{"value":"94b739c8-2014-4576-b969-41c852045752"},"ext":null,"units_info":null},"max_reactive_power":0.41365999999999997,"ext":{},"reactive_power":0.41365999999999997},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"28fff1d3-6294-486b-bd95-7e39e128c6cc"},"available":true,"time_series_container":[],"name":"load33041","active_power":5.3348,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":5.3348,"internal":{"uuid":{"value":"7a30ddf1-a7bd-4ee3-8268-32e0d8d2612e"},"ext":null,"units_info":null},"max_reactive_power":1.2261499999999999,"ext":{},"reactive_power":1.2261499999999999},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"4e67bc6e-27bf-40e2-b9f6-9800e2c8983b"},"available":true,"time_series_container":[],"name":"load10021","active_power":2.2684200000000003,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.2684200000000003,"internal":{"uuid":{"value":"3b260d29-c5b3-46e3-9f6c-f2e74c626d0f"},"ext":null,"units_info":null},"max_reactive_power":-6.0,"ext":{},"reactive_power":-6.0},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"58131e88-1d49-4c1c-bbc3-9d56d71b3658"},"available":true,"time_series_container":[],"name":"load26151","active_power":8.01977,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":8.01977,"internal":{"uuid":{"value":"236c9b72-38e0-4dfa-b07e-2f8bc4589f8a"},"ext":null,"units_info":null},"max_reactive_power":1.31149,"ext":{},"reactive_power":1.31149},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"4b6e94e1-1255-4305-ac2e-6823024b2e6a"},"available":true,"time_series_container":[],"name":"load40051","active_power":4.80114,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":4.80114,"internal":{"uuid":{"value":"9ba58560-91cb-4529-8117-1883ae96a9ff"},"ext":null,"units_info":null},"max_reactive_power":1.5741900000000002,"ext":{},"reactive_power":1.5741900000000002},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"51fe53b5-440f-439c-a24f-9080841ae003"},"available":true,"time_series_container":[],"name":"load26211","active_power":2.3549100000000003,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.3549100000000003,"internal":{"uuid":{"value":"8ff14a39-7b95-4501-9936-d14a76c2c5cf"},"ext":null,"units_info":null},"max_reactive_power":-0.62746,"ext":{},"reactive_power":-0.62746},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"0479c4c4-e7cc-4256-83ee-974e70478bec"},"available":true,"time_series_container":[],"name":"load65081","active_power":1.3183500000000001,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.3183500000000001,"internal":{"uuid":{"value":"20d82f48-b352-44b9-868b-c5e504a43576"},"ext":null,"units_info":null},"max_reactive_power":0.43209000000000003,"ext":{},"reactive_power":0.43209000000000003},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"46ef9bfd-6f29-4fde-b00e-67a9f0b2ffa5"},"available":true,"time_series_container":[],"name":"load26171","active_power":1.20128,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.20128,"internal":{"uuid":{"value":"69ae965b-c6de-486e-9c04-37839edcddc7"},"ext":null,"units_info":null},"max_reactive_power":0.24819,"ext":{},"reactive_power":0.24819},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"aa8d58bd-5529-4094-9f3d-50fb9a09f35f"},"available":true,"time_series_container":[],"name":"load26111","active_power":0.9927800000000001,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.9927800000000001,"internal":{"uuid":{"value":"82234610-8f97-4db3-bf96-fc6424054e03"},"ext":null,"units_info":null},"max_reactive_power":0.12955,"ext":{},"reactive_power":0.12955},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"4c0d41a1-addc-4dea-8c88-e67dcc4eb873"},"available":true,"time_series_container":[],"name":"load32011","active_power":4.62477,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":4.62477,"internal":{"uuid":{"value":"180f1af0-d617-43f7-9772-68d9fc1ae56a"},"ext":null,"units_info":null},"max_reactive_power":0.9784900000000001,"ext":{},"reactive_power":0.9784900000000001},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"5a9b4c95-1bb3-430c-b535-f5995acb8ded"},"available":true,"time_series_container":[],"name":"load80031","active_power":6.52672,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":6.52672,"internal":{"uuid":{"value":"a1ab4148-4c7e-4384-bf56-6468d2c1b7a7"},"ext":null,"units_info":null},"max_reactive_power":0.85141,"ext":{},"reactive_power":0.85141},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"f9d650ad-18cb-4cac-8b8d-436e0652790e"},"available":true,"time_series_container":[],"name":"load39101","active_power":2.41844,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.41844,"internal":{"uuid":{"value":"107e32df-6e5a-43de-a73d-b4590bac4680"},"ext":null,"units_info":null},"max_reactive_power":0.34442,"ext":{},"reactive_power":0.34442},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"e740af59-85a0-4b0b-8e38-6c57d966ca65"},"available":true,"time_series_container":[],"name":"load26201","active_power":2.0372,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.0372,"internal":{"uuid":{"value":"04c91d99-034b-49bd-a41b-1501ac0cfefd"},"ext":null,"units_info":null},"max_reactive_power":0.17473,"ext":{},"reactive_power":0.17473},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"2a95f78b-776b-41ac-a575-b41b60b5ecc1"},"available":true,"time_series_container":[],"name":"load40101","active_power":31.33542,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":31.33542,"internal":{"uuid":{"value":"962beccc-caf9-447d-8bb5-bb4f8423e1f7"},"ext":null,"units_info":null},"max_reactive_power":0.0,"ext":{},"reactive_power":0.0},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"cf629297-2164-4927-b1a0-af10a4818399"},"available":true,"time_series_container":[],"name":"load33051","active_power":4.30321,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":4.30321,"internal":{"uuid":{"value":"eafdbb3f-9c00-4bb8-b0a4-4e5295fc78f7"},"ext":null,"units_info":null},"max_reactive_power":0.61225,"ext":{},"reactive_power":0.61225},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"76c38109-ff42-4217-9e70-12abb389a993"},"available":true,"time_series_container":[],"name":"load41021","active_power":4.80649,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":4.80649,"internal":{"uuid":{"value":"b32736ca-bbb0-4ca8-ab4d-60c9feb484ce"},"ext":null,"units_info":null},"max_reactive_power":0.68664,"ext":{},"reactive_power":0.68664},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"c04bc4fe-255f-4911-8c2e-6e5d23d8c452"},"available":true,"time_series_container":[],"name":"load41041","active_power":25.214520000000004,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":25.214520000000004,"internal":{"uuid":{"value":"684418f5-4477-44d7-afb4-1fc6df6b7c1c"},"ext":null,"units_info":null},"max_reactive_power":3.28093,"ext":{},"reactive_power":3.28093},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"d8382add-3793-48e9-a2b2-80a9e93e54df"},"available":true,"time_series_container":[],"name":"load39261","active_power":2.67355,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.67355,"internal":{"uuid":{"value":"1d545d44-3440-401d-b3a5-b784ee60f040"},"ext":null,"units_info":null},"max_reactive_power":0.16668,"ext":{},"reactive_power":0.16668},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"cef128b6-22bb-4575-b257-a23088e5a1d0"},"available":true,"time_series_container":[],"name":"load24111","active_power":10.87628,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":10.87628,"internal":{"uuid":{"value":"2ff37fd3-983c-4637-b9fe-a61add8d3e06"},"ext":null,"units_info":null},"max_reactive_power":0.75956,"ext":{},"reactive_power":0.75956},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"b1524fd7-ebdf-4b76-b88d-85694998f90d"},"available":true,"time_series_container":[],"name":"load24051","active_power":8.24686,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":8.24686,"internal":{"uuid":{"value":"12917c17-c0c2-4ab0-91d7-f007cd949a0e"},"ext":null,"units_info":null},"max_reactive_power":0.22901,"ext":{},"reactive_power":0.22901},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"a6ac2657-c91f-4e82-b100-7deaa28aa73a"},"available":true,"time_series_container":[],"name":"load50021","active_power":90.03983,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":90.03983,"internal":{"uuid":{"value":"84a00d30-7b54-46ff-918a-4867c6f2d749"},"ext":null,"units_info":null},"max_reactive_power":11.74359,"ext":{},"reactive_power":11.74359},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"cbe12c6e-f5b4-4901-8dfa-dae085f89120"},"available":true,"time_series_container":[],"name":"load24081","active_power":17.43278,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":17.43278,"internal":{"uuid":{"value":"d526d27e-7241-49b8-abf4-2c60dee0599b"},"ext":null,"units_info":null},"max_reactive_power":-0.72623,"ext":{},"reactive_power":-0.72623},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"43e48557-b7d4-4d9e-b0e2-bc35f3edd328"},"available":true,"time_series_container":[],"name":"load42011","active_power":57.62658999999999,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":57.62658999999999,"internal":{"uuid":{"value":"1b976c89-878a-4d00-916f-0dc892aea14b"},"ext":null,"units_info":null},"max_reactive_power":4.61013,"ext":{},"reactive_power":4.61013},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"ad08c837-c52a-43a0-94a4-04ee6f8846a3"},"available":true,"time_series_container":[],"name":"load26041","active_power":20.50781,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":20.50781,"internal":{"uuid":{"value":"e90c39f5-838d-4b1a-952d-b1de92814497"},"ext":null,"units_info":null},"max_reactive_power":0.0,"ext":{},"reactive_power":0.0},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"32885214-76e9-4d89-9e54-477ae36aa75c"},"available":true,"time_series_container":[],"name":"load24021","active_power":10.80022,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":10.80022,"internal":{"uuid":{"value":"70375d9e-480b-4c2c-b663-ff5eb68568a7"},"ext":null,"units_info":null},"max_reactive_power":0.81979,"ext":{},"reactive_power":0.81979},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"16b284f1-3d96-4ce1-83bb-a80ab888cb56"},"available":true,"time_series_container":[],"name":"load39141","active_power":2.2775499999999997,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.2775499999999997,"internal":{"uuid":{"value":"c2969998-549b-47a5-b2e8-97a1f6b97e0e"},"ext":null,"units_info":null},"max_reactive_power":0.52549,"ext":{},"reactive_power":0.52549},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"95f0a772-c941-4966-95cb-8a893257ca3e"},"available":true,"time_series_container":[],"name":"load34011","active_power":5.57707,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":5.57707,"internal":{"uuid":{"value":"4e5eda58-2489-4f71-a677-63671e38b159"},"ext":null,"units_info":null},"max_reactive_power":1.35909,"ext":{},"reactive_power":1.35909},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"ff8d7564-9fb0-4441-bb12-afb3c121151f"},"available":true,"time_series_container":[],"name":"load39071","active_power":4.61358,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":4.61358,"internal":{"uuid":{"value":"758253f5-3d4a-4102-b8b7-9a37cead806b"},"ext":null,"units_info":null},"max_reactive_power":0.63071,"ext":{},"reactive_power":0.63071},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"fff2ea0e-4e2d-4da2-bd06-d91894678fad"},"available":true,"time_series_container":[],"name":"load40021","active_power":1.68696,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.68696,"internal":{"uuid":{"value":"b1df9223-83c6-4560-8b4b-07487558608d"},"ext":null,"units_info":null},"max_reactive_power":0.22001,"ext":{},"reactive_power":0.22001},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"e9df41e8-0e5b-4a86-a82b-01881569f571"},"available":true,"time_series_container":[],"name":"load31031","active_power":5.99611,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":4.19611,"internal":{"uuid":{"value":"297cce66-133c-4c6d-b6f5-d7a482953216"},"ext":null,"units_info":null},"max_reactive_power":0.59777,"ext":{},"reactive_power":0.59777},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"79ecef9f-8b1b-4e19-a07e-4f569962060a"},"available":true,"time_series_container":[],"name":"load40081","active_power":5.65145,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.85145,"internal":{"uuid":{"value":"001f36cb-5abf-4145-a679-4c1b3eae5d79"},"ext":null,"units_info":null},"max_reactive_power":0.37198,"ext":{},"reactive_power":0.37198},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"94b96b8a-393d-4bb9-b9bf-ab0593978170"},"available":true,"time_series_container":[],"name":"load42021","active_power":45.58239,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":45.58239,"internal":{"uuid":{"value":"abebfb8e-4cc8-4c22-aa6f-78d79540e5e1"},"ext":null,"units_info":null},"max_reactive_power":5.94626,"ext":{},"reactive_power":5.94626},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"3039fcec-1bd2-4bfe-ad9a-e561a8a99911"},"available":true,"time_series_container":[],"name":"load11021","active_power":1.7644499999999999,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.7644499999999999,"internal":{"uuid":{"value":"ac45146c-c0be-475c-a327-2c29d292f618"},"ext":null,"units_info":null},"max_reactive_power":0.23004000000000002,"ext":{},"reactive_power":0.23004000000000002},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"3335ff42-7a46-4b49-8388-93e4b0a80f33"},"available":true,"time_series_container":[],"name":"load31041","active_power":3.09973,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.09973,"internal":{"uuid":{"value":"51d62659-cb44-4914-827b-87be540c526f"},"ext":null,"units_info":null},"max_reactive_power":0.40133,"ext":{},"reactive_power":0.40133},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"bdce6312-f445-4f8a-961f-3802abb8f05b"},"available":true,"time_series_container":[],"name":"load61041","active_power":16.94827,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":16.94827,"internal":{"uuid":{"value":"e4fe08c0-2e30-4481-8203-0ffa84c2f7f7"},"ext":null,"units_info":null},"max_reactive_power":2.2105099999999998,"ext":{},"reactive_power":2.2105099999999998},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"9fa6d4b1-4e79-4be3-9a88-acf8ed206389"},"available":true,"time_series_container":[],"name":"load61031","active_power":3.9188400000000003,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.9188400000000003,"internal":{"uuid":{"value":"c00c7aaf-3f95-487e-a1ae-60cf890de8e0"},"ext":null,"units_info":null},"max_reactive_power":0.51109,"ext":{},"reactive_power":0.51109},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"64b18fd4-7d6d-4fc5-9044-9d9b3e495436"},"available":true,"time_series_container":[],"name":"load38041","active_power":2.23641,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.23641,"internal":{"uuid":{"value":"dc9c3081-d902-4a80-8031-326c60b90dcb"},"ext":null,"units_info":null},"max_reactive_power":0.5531900000000001,"ext":{},"reactive_power":0.5531900000000001},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"0be4482b-a789-46e9-896a-45bef35e2f0c"},"available":true,"time_series_container":[],"name":"load37011","active_power":3.1705099999999997,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.1705099999999997,"internal":{"uuid":{"value":"3a722f2b-fcc6-48ce-8acd-3dfe259273ff"},"ext":null,"units_info":null},"max_reactive_power":0.15847,"ext":{},"reactive_power":0.15847},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"2b0d68e8-f339-4896-83d6-41fc7de60f32"},"available":true,"time_series_container":[],"name":"load42031","active_power":43.79174,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":43.79174,"internal":{"uuid":{"value":"158f5f71-f52d-44f6-90f7-7d4bb02ae9eb"},"ext":null,"units_info":null},"max_reactive_power":5.712129999999999,"ext":{},"reactive_power":5.712129999999999},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"8657227f-9a4f-4125-a0c9-e0009904c0c9"},"available":true,"time_series_container":[],"name":"load50031","active_power":6.166169999999999,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":6.166169999999999,"internal":{"uuid":{"value":"54a52acf-a440-415d-b168-7074073897fe"},"ext":null,"units_info":null},"max_reactive_power":0.8061799999999999,"ext":{},"reactive_power":0.8061799999999999},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"4fbeda3a-bd6d-4539-905c-872e3b60421d"},"available":true,"time_series_container":[],"name":"load20001","active_power":22.07188,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":22.07188,"internal":{"uuid":{"value":"6a800bf3-b7dc-439a-976c-9801ac263fd1"},"ext":null,"units_info":null},"max_reactive_power":2.87916,"ext":{},"reactive_power":2.87916},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"381041c4-d090-4928-a14a-d56bd66a6879"},"available":true,"time_series_container":[],"name":"load39241","active_power":3.3249,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.3249,"internal":{"uuid":{"value":"0d723c91-b9f9-4c8b-8f05-4c842644f0c3"},"ext":null,"units_info":null},"max_reactive_power":0.47165999999999997,"ext":{},"reactive_power":0.47165999999999997},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"ff60972f-c27b-4593-bd59-e62da660aef7"},"available":true,"time_series_container":[],"name":"load38011","active_power":1.91223,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.91223,"internal":{"uuid":{"value":"ce7c2174-c3b5-423c-aff3-387ff7705c4e"},"ext":null,"units_info":null},"max_reactive_power":0.47411000000000003,"ext":{},"reactive_power":0.47411000000000003},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"1a100f2e-f119-4423-9fa0-056a83799337"},"available":true,"time_series_container":[],"name":"load32021","active_power":5.8618,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":5.8618,"internal":{"uuid":{"value":"a0feeac8-1b3b-4c9f-9478-64d847e002c1"},"ext":null,"units_info":null},"max_reactive_power":0.83474,"ext":{},"reactive_power":0.83474},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"fa8029da-83b5-4d07-88b2-078f7a9d36ab"},"available":true,"time_series_container":[],"name":"load62041","active_power":6.98958,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":6.98958,"internal":{"uuid":{"value":"69c8664d-8689-4ac0-b706-58b8dd52e12b"},"ext":null,"units_info":null},"max_reactive_power":1.5631,"ext":{},"reactive_power":1.5631},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"d91dde4c-5107-4595-8932-1b14411cfbea"},"available":true,"time_series_container":[],"name":"load39131","active_power":3.29548,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.29548,"internal":{"uuid":{"value":"ef3852dd-12bf-4ea0-a749-f69fdccb8fd2"},"ext":null,"units_info":null},"max_reactive_power":0.43435,"ext":{},"reactive_power":0.43435},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"e9d929e6-f010-401b-b23c-2c731f2eb75f"},"available":true,"time_series_container":[],"name":"load39151","active_power":2.5446,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.5446,"internal":{"uuid":{"value":"5791837e-ae57-4504-b79c-d188c1dde220"},"ext":null,"units_info":null},"max_reactive_power":0.53403,"ext":{},"reactive_power":0.53403},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"1baed857-be91-4430-9fb4-44c071abbf64"},"available":true,"time_series_container":[],"name":"load41031","active_power":0.11534000000000001,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.11534000000000001,"internal":{"uuid":{"value":"6088c30b-d51c-4b8a-94cc-46ab6792121c"},"ext":null,"units_info":null},"max_reactive_power":0.01485,"ext":{},"reactive_power":0.01485},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"cc714d91-5c55-430f-8a76-d4dc2736a333"},"available":true,"time_series_container":[],"name":"load33021","active_power":3.45326,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.45326,"internal":{"uuid":{"value":"79a0ebc3-58b2-46be-9e68-50bbce6cc692"},"ext":null,"units_info":null},"max_reactive_power":0.8579000000000001,"ext":{},"reactive_power":0.8579000000000001},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"acff5def-f198-4bfd-8b7f-efdd2d0e940b"},"available":true,"time_series_container":[],"name":"load10041","active_power":10.37949,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":10.37949,"internal":{"uuid":{"value":"87e6a9e4-28cf-4c2a-ab2e-3185df9d2b67"},"ext":null,"units_info":null},"max_reactive_power":0.05521,"ext":{},"reactive_power":0.05521},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"b19a8b20-668b-47e4-b4fd-c39b54ce574f"},"available":true,"time_series_container":[],"name":"load63021","active_power":5.91831,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":5.91831,"internal":{"uuid":{"value":"1a69316b-3db9-408a-bdec-fb104023dcf5"},"ext":null,"units_info":null},"max_reactive_power":0.7722199999999999,"ext":{},"reactive_power":0.7722199999999999},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"04504a95-ffcb-4b03-be03-de23d76289b0"},"available":true,"time_series_container":[],"name":"load34041","active_power":4.3846300000000005,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":4.3846300000000005,"internal":{"uuid":{"value":"d88cfdf7-6161-4fc3-9e9a-7a7f4c1ccd9f"},"ext":null,"units_info":null},"max_reactive_power":0.62076,"ext":{},"reactive_power":0.62076},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"e0992b71-565b-428f-a803-89a72a9410da"},"available":true,"time_series_container":[],"name":"load65011","active_power":1.95548,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.95548,"internal":{"uuid":{"value":"458767ab-bc2e-45a7-a2e8-6de5399b6923"},"ext":null,"units_info":null},"max_reactive_power":0.6413,"ext":{},"reactive_power":0.6413},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"ba16dc0c-cf58-4e37-a1a6-ef0062971332"},"available":true,"time_series_container":[],"name":"load26161","active_power":1.16157,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.16157,"internal":{"uuid":{"value":"9bd5968a-ecb9-4640-b5e3-11f63138bfe2"},"ext":null,"units_info":null},"max_reactive_power":0.23827,"ext":{},"reactive_power":0.23827},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"1a42219d-0cb6-45f6-9973-f221e3b553e0"},"available":true,"time_series_container":[],"name":"load39201","active_power":1.7250299999999998,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.7250299999999998,"internal":{"uuid":{"value":"b689cd35-84d9-4548-bd16-86d4692d1cd5"},"ext":null,"units_info":null},"max_reactive_power":0.23677,"ext":{},"reactive_power":0.23677},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"01edb1e8-52ac-431a-bb80-af14e6db4a7c"},"available":true,"time_series_container":[],"name":"load38051","active_power":4.99389,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":4.99389,"internal":{"uuid":{"value":"342da28b-af2a-49b8-96e7-3efe0c9c2684"},"ext":null,"units_info":null},"max_reactive_power":1.63106,"ext":{},"reactive_power":1.63106},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"b4e44ead-23da-46a6-9736-e33d28edebd6"},"available":true,"time_series_container":[],"name":"load26021","active_power":0.9927800000000001,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.9927800000000001,"internal":{"uuid":{"value":"27323175-e476-4f9a-885d-89eabbaf9fc8"},"ext":null,"units_info":null},"max_reactive_power":0.12955,"ext":{},"reactive_power":0.12955},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"27007293-c5b2-486d-b27b-a4b1d94d749e"},"available":true,"time_series_container":[],"name":"load31021","active_power":1.5946500000000001,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.5946500000000001,"internal":{"uuid":{"value":"146480fc-c25a-4418-98f3-ac2d5cd5eda3"},"ext":null,"units_info":null},"max_reactive_power":0.24928999999999998,"ext":{},"reactive_power":0.24928999999999998},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"42b0db55-7325-43dd-88ee-360292b74e35"},"available":true,"time_series_container":[],"name":"load25031","active_power":18.45926,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":18.45926,"internal":{"uuid":{"value":"26cc8fc7-cbe2-49db-97bc-460553386078"},"ext":null,"units_info":null},"max_reactive_power":2.0199100000000003,"ext":{},"reactive_power":2.0199100000000003},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"6aa20cc8-4c52-4963-a680-db76df6e2f15"},"available":true,"time_series_container":[],"name":"load12011","active_power":1.66989,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.66989,"internal":{"uuid":{"value":"369ff8fc-1a80-4cc3-a363-f53179999ae7"},"ext":null,"units_info":null},"max_reactive_power":-0.02012,"ext":{},"reactive_power":-0.02012},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"4141c74d-5a3c-4bef-a040-57e70aaddb10"},"available":true,"time_series_container":[],"name":"load40041","active_power":2.70476,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.70476,"internal":{"uuid":{"value":"268f134b-53f3-4750-9389-eab9f55f0bea"},"ext":null,"units_info":null},"max_reactive_power":0.35304,"ext":{},"reactive_power":0.35304},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"546bbd97-e6b1-4e31-8c4f-304e44b82f8a"},"available":true,"time_series_container":[],"name":"load24001","active_power":8.432970000000001,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":8.432970000000001,"internal":{"uuid":{"value":"042e6722-ee48-4b57-915e-4d19dd972683"},"ext":null,"units_info":null},"max_reactive_power":0.76664,"ext":{},"reactive_power":0.76664},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"7fda6abe-c3b6-4107-ad07-7c78c007257d"},"available":true,"time_series_container":[],"name":"load14021","active_power":53.66628,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":53.66628,"internal":{"uuid":{"value":"6e5da685-d786-4e71-b12e-dd95440dbabd"},"ext":null,"units_info":null},"max_reactive_power":-6.0016099999999994,"ext":{},"reactive_power":-6.0016099999999994},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"f46fafe0-5c48-41cb-96f4-38b855da4c6a"},"available":true,"time_series_container":[],"name":"load39221","active_power":2.5345,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.5345,"internal":{"uuid":{"value":"e205d948-7202-482b-9306-4b8274cf1d97"},"ext":null,"units_info":null},"max_reactive_power":0.31920000000000004,"ext":{},"reactive_power":0.31920000000000004},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"0cdc4095-2a88-4384-baaf-de4e9e9222a5"},"available":true,"time_series_container":[],"name":"load26141","active_power":1.37005,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.37005,"internal":{"uuid":{"value":"f8f3802d-2778-4558-81b7-edddcbfa33c8"},"ext":null,"units_info":null},"max_reactive_power":0.27798,"ext":{},"reactive_power":0.27798},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"018145bf-28eb-48ea-bd8e-3affb1ab01e1"},"available":true,"time_series_container":[],"name":"load22021","active_power":15.459570000000001,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":15.459570000000001,"internal":{"uuid":{"value":"184a10cb-c5e7-46bd-814b-3472d861e3fd"},"ext":null,"units_info":null},"max_reactive_power":2.68567,"ext":{},"reactive_power":2.68567},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"a9ed9f3f-9b3d-496f-8544-ff73ca982b48"},"available":true,"time_series_container":[],"name":"load10031","active_power":21.5332,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":21.5332,"internal":{"uuid":{"value":"ef4b6f35-ca9f-4c28-9511-767af2fbd2ce"},"ext":null,"units_info":null},"max_reactive_power":3.66855,"ext":{},"reactive_power":3.66855},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"058206d9-c1cc-4417-9053-996f44b019b1"},"available":true,"time_series_container":[],"name":"load63051","active_power":0.60232,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.60232,"internal":{"uuid":{"value":"c2a8c5aa-84ad-4a9a-83a9-94fad4f6f503"},"ext":null,"units_info":null},"max_reactive_power":0.19752,"ext":{},"reactive_power":0.19752},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"727ed9ae-5189-417e-a8e4-b8b57d0307c4"},"available":true,"time_series_container":[],"name":"load22031","active_power":17.08552,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":17.08552,"internal":{"uuid":{"value":"7a916bf3-c2c4-41fb-b9e8-5f28c9fa41f4"},"ext":null,"units_info":null},"max_reactive_power":2.7827300000000004,"ext":{},"reactive_power":2.7827300000000004},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"acdc281b-c2da-4774-9e97-24570f388bc6"},"available":true,"time_series_container":[],"name":"load65051","active_power":0.06795,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.06795,"internal":{"uuid":{"value":"2e3d1856-3fe3-4db4-822d-322f96b2d535"},"ext":null,"units_info":null},"max_reactive_power":0.02231,"ext":{},"reactive_power":0.02231},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"d707a5fc-af36-4d62-9db8-9ae872769c05"},"available":true,"time_series_container":[],"name":"load70011","active_power":70.00918,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":70.00918,"internal":{"uuid":{"value":"835d662f-2309-4518-9d57-beb4cf8fb26d"},"ext":null,"units_info":null},"max_reactive_power":7.7235000000000005,"ext":{},"reactive_power":7.7235000000000005},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"0a576372-0574-4f43-b37c-51c90ab7212f"},"available":true,"time_series_container":[],"name":"load39121","active_power":1.7450700000000001,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.7450700000000001,"internal":{"uuid":{"value":"253d29b8-8aca-49cf-94b3-0570232cae52"},"ext":null,"units_info":null},"max_reactive_power":-0.00634,"ext":{},"reactive_power":-0.00634},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"e4b0de26-4b6f-4839-959b-1ecaadbc2b42"},"available":true,"time_series_container":[],"name":"load24061","active_power":7.3740499999999995,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":7.3740499999999995,"internal":{"uuid":{"value":"541c3c52-f8e4-44f3-8833-0a0b3accfc5f"},"ext":null,"units_info":null},"max_reactive_power":-0.40751,"ext":{},"reactive_power":-0.40751},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"580ba29d-6867-4505-b8ff-313deb0fd704"},"available":true,"time_series_container":[],"name":"load80051","active_power":13.21252,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":13.21252,"internal":{"uuid":{"value":"26eaa24f-56b4-465c-b196-a9bf88731ab8"},"ext":null,"units_info":null},"max_reactive_power":1.72374,"ext":{},"reactive_power":1.72374},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"2c689736-3f15-49f4-b1e1-46e91ceab126"},"available":true,"time_series_container":[],"name":"load24011","active_power":8.82365,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":8.82365,"internal":{"uuid":{"value":"9db29999-4c50-4986-a6e9-41e41f75c04e"},"ext":null,"units_info":null},"max_reactive_power":1.05214,"ext":{},"reactive_power":1.05214},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"bf7cd735-1cc5-4407-b052-b482ed976a27"},"available":true,"time_series_container":[],"name":"load41011","active_power":9.95028,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":9.95028,"internal":{"uuid":{"value":"1195f3ab-483b-41f3-996c-a5cf59c9d8a6"},"ext":null,"units_info":null},"max_reactive_power":1.2978399999999999,"ext":{},"reactive_power":1.2978399999999999},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"3e3d19a0-d49b-48ae-b245-b16899f426c3"},"available":true,"time_series_container":[],"name":"load62021","active_power":0.88645,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.88645,"internal":{"uuid":{"value":"b7f8d370-61a7-40ab-b843-a5d860cedcaf"},"ext":null,"units_info":null},"max_reactive_power":0.13505,"ext":{},"reactive_power":0.13505},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"614b8f6c-f1e5-437d-b283-fdd71badef8c"},"available":true,"time_series_container":[],"name":"load26191","active_power":-27.7383,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":-27.7383,"internal":{"uuid":{"value":"64e7b4cf-7f72-4cea-818a-c917a9732e88"},"ext":null,"units_info":null},"max_reactive_power":0.0,"ext":{},"reactive_power":0.0},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"97318f3d-5000-4e9b-a01a-5983952534a0"},"available":true,"time_series_container":[],"name":"load36011","active_power":1.04856,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.04856,"internal":{"uuid":{"value":"15df1e6f-1f66-4e2d-abe5-985a4518a692"},"ext":null,"units_info":null},"max_reactive_power":0.14845,"ext":{},"reactive_power":0.14845},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"5a60fc9f-1c55-4b37-9017-0f894a966129"},"available":true,"time_series_container":[],"name":"load39091","active_power":1.7096,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.7096,"internal":{"uuid":{"value":"dd4766ed-89ee-4f1f-963a-87d3fa523792"},"ext":null,"units_info":null},"max_reactive_power":0.39786,"ext":{},"reactive_power":0.39786},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"68b774d3-3d13-4652-9793-082c45dfa442"},"available":true,"time_series_container":[],"name":"load24071","active_power":17.32775,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":17.32775,"internal":{"uuid":{"value":"cbf4d11f-86b6-4b23-816d-783cb8d2fa03"},"ext":null,"units_info":null},"max_reactive_power":-0.36534999999999995,"ext":{},"reactive_power":-0.36534999999999995},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"b7e9105c-02b7-4059-b2ac-af7398636677"},"available":true,"time_series_container":[],"name":"load61021","active_power":10.53144,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":10.53144,"internal":{"uuid":{"value":"1d2492e9-977c-4f80-9808-36089d8260f1"},"ext":null,"units_info":null},"max_reactive_power":-3.4527699999999997,"ext":{},"reactive_power":-3.4527699999999997},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"1159bea4-40f8-4cc8-9c5c-bdac97a9cd3b"},"available":true,"time_series_container":[],"name":"load25021","active_power":23.691460000000003,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":23.691460000000003,"internal":{"uuid":{"value":"3d832a1e-2ffd-4102-ad59-5fea6c2c097f"},"ext":null,"units_info":null},"max_reactive_power":-0.91905,"ext":{},"reactive_power":-0.91905},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"3e9f16be-f23c-44b9-9cff-08be55d80e45"},"available":true,"time_series_container":[],"name":"load62031","active_power":6.12344,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":6.12344,"internal":{"uuid":{"value":"e703f69a-127a-466e-ac76-40548fabfb32"},"ext":null,"units_info":null},"max_reactive_power":1.4509200000000002,"ext":{},"reactive_power":1.4509200000000002},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"9253263e-1f2d-4fcd-b112-a9ea2c0a1f27"},"available":true,"time_series_container":[],"name":"load31051","active_power":2.39302,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.39302,"internal":{"uuid":{"value":"51d73324-665c-4d96-b579-6fd210afb25b"},"ext":null,"units_info":null},"max_reactive_power":0.49091,"ext":{},"reactive_power":0.49091},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"70340ad0-0cca-4551-8f0b-2d4799375cd5"},"available":true,"time_series_container":[],"name":"load34031","active_power":5.15969,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":5.15969,"internal":{"uuid":{"value":"c67dd59d-267b-46c6-8f0c-71bd482ef728"},"ext":null,"units_info":null},"max_reactive_power":0.73583,"ext":{},"reactive_power":0.73583},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"a85a8b72-7c5a-4f27-be75-f294295bcd8b"},"available":true,"time_series_container":[],"name":"load64021","active_power":2.72521,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.72521,"internal":{"uuid":{"value":"f3a9dbf9-dac0-4cb5-9824-e035e8298674"},"ext":null,"units_info":null},"max_reactive_power":0.35568,"ext":{},"reactive_power":0.35568},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"4f707fdb-674b-44b6-82f5-037669b45eba"},"available":true,"time_series_container":[],"name":"load63031","active_power":7.466019999999999,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":7.466019999999999,"internal":{"uuid":{"value":"5b038580-3f85-404a-8816-8d4d144072ae"},"ext":null,"units_info":null},"max_reactive_power":0.97404,"ext":{},"reactive_power":0.97404},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"9c7288c3-4754-4401-93e5-bde0333f098d"},"available":true,"time_series_container":[],"name":"load26001","active_power":-18.63906,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":-18.63906,"internal":{"uuid":{"value":"67f49f8d-4e3a-4988-bec8-49924a592e3d"},"ext":null,"units_info":null},"max_reactive_power":0.0,"ext":{},"reactive_power":0.0},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"dce89bd3-23d4-4248-9707-e61f48a5bdbb"},"available":true,"time_series_container":[],"name":"load65041","active_power":2.96971,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.96971,"internal":{"uuid":{"value":"c9e800af-ee53-4d81-8d5d-82add6e2593f"},"ext":null,"units_info":null},"max_reactive_power":0.38731000000000004,"ext":{},"reactive_power":0.38731000000000004},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"80605168-95aa-49b6-88ae-f2ea555a80aa"},"available":true,"time_series_container":[],"name":"load26091","active_power":1.34026,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.34026,"internal":{"uuid":{"value":"f3f90254-219d-4ec8-944e-62cbc89d6076"},"ext":null,"units_info":null},"max_reactive_power":0.26805,"ext":{},"reactive_power":0.26805},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"edfd6585-70a4-4618-8e81-a3b06dbf0d53"},"available":true,"time_series_container":[],"name":"load50011","active_power":75.74052,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":75.74052,"internal":{"uuid":{"value":"107cf594-4b9c-4cbb-8a00-02fc1350b137"},"ext":null,"units_info":null},"max_reactive_power":17.21375,"ext":{},"reactive_power":17.21375},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"1b73f8c3-31c3-4234-a0c6-3f55bc4e636d"},"available":true,"time_series_container":[],"name":"load80041","active_power":37.87893,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":37.87893,"internal":{"uuid":{"value":"9e7a5d05-3431-47b4-a0fc-9337afd61d03"},"ext":null,"units_info":null},"max_reactive_power":4.9411000000000005,"ext":{},"reactive_power":4.9411000000000005},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"c800a9d3-e581-4da1-aeac-f9ce68e159b3"},"available":true,"time_series_container":[],"name":"load39171","active_power":2.38189,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.38189,"internal":{"uuid":{"value":"adc0bf9b-c122-4fb5-b005-d731bf812fc1"},"ext":null,"units_info":null},"max_reactive_power":0.43994999999999995,"ext":{},"reactive_power":0.43994999999999995},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"69a17a65-8935-4879-ac12-8e37bfc5461b"},"available":true,"time_series_container":[],"name":"load24101","active_power":15.767850000000001,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":15.767850000000001,"internal":{"uuid":{"value":"bbb9b4a5-ae06-484c-9170-dc5c5373a306"},"ext":null,"units_info":null},"max_reactive_power":0.58184,"ext":{},"reactive_power":0.58184},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"cd2ea12c-8ec2-40bf-822f-2bd27ec63a97"},"available":true,"time_series_container":[],"name":"load40091","active_power":22.08742,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":22.08742,"internal":{"uuid":{"value":"5a63f215-6bfe-416a-b03b-67c1c8358111"},"ext":null,"units_info":null},"max_reactive_power":4.31395,"ext":{},"reactive_power":4.31395},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"e63b53d5-324d-4c53-9d05-c60fcac8a760"},"available":true,"time_series_container":[],"name":"load26101","active_power":0.9927800000000001,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.9927800000000001,"internal":{"uuid":{"value":"98e1d03d-149d-4e18-a595-d182308e0b6c"},"ext":null,"units_info":null},"max_reactive_power":0.12955,"ext":{},"reactive_power":0.12955},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"dea4770c-98f4-49cd-ad2f-4c7a9fe1411e"},"available":true,"time_series_container":[],"name":"load24031","active_power":10.50001,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":10.50001,"internal":{"uuid":{"value":"4b492498-5d1d-4e5b-af60-f3879be5ac43"},"ext":null,"units_info":null},"max_reactive_power":0.38542000000000004,"ext":{},"reactive_power":0.38542000000000004},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"7b06ea92-4f23-47c2-8525-7a2312ed8434"},"available":true,"time_series_container":[],"name":"load70021","active_power":25.54834,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":25.54834,"internal":{"uuid":{"value":"507b23f5-60bf-4d33-a720-31312af30560"},"ext":null,"units_info":null},"max_reactive_power":-1.38069,"ext":{},"reactive_power":-1.38069},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"b5aacfda-80bf-46c6-a8aa-04287fff97cd"},"available":true,"time_series_container":[],"name":"load39181","active_power":3.19281,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.19281,"internal":{"uuid":{"value":"d147898c-b39f-414c-a62c-bc3046ec92f3"},"ext":null,"units_info":null},"max_reactive_power":0.7546299999999999,"ext":{},"reactive_power":0.7546299999999999},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"68372e64-8430-4391-9199-46dc63f7b3ff"},"available":true,"time_series_container":[],"name":"load62011","active_power":2.0582,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.0582,"internal":{"uuid":{"value":"dcfac001-a584-497f-8b5e-242b41a69b3b"},"ext":null,"units_info":null},"max_reactive_power":0.26857,"ext":{},"reactive_power":0.26857},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"43eff94f-c5c0-433c-ae60-d8e7b6fe2450"},"available":true,"time_series_container":[],"name":"load21001","active_power":2.8114999999999997,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.8114999999999997,"internal":{"uuid":{"value":"bdd2939e-767a-4109-b1ad-b09694027654"},"ext":null,"units_info":null},"max_reactive_power":0.5483,"ext":{},"reactive_power":0.5483},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"f1591358-b96c-438b-97ea-7d86936f9bcc"},"available":true,"time_series_container":[],"name":"load65031","active_power":4.41153,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":4.41153,"internal":{"uuid":{"value":"6ed030d0-0eeb-4bb7-8616-d690bd6bfdc4"},"ext":null,"units_info":null},"max_reactive_power":1.4460300000000001,"ext":{},"reactive_power":1.4460300000000001},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"470ee095-7d30-4bd2-9788-ef99a61380c0"},"available":true,"time_series_container":[],"name":"load39021","active_power":1.52991,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.52991,"internal":{"uuid":{"value":"17b381cd-fc05-4813-b4c7-dd193b60dfe6"},"ext":null,"units_info":null},"max_reactive_power":0.38248,"ext":{},"reactive_power":0.38248},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"2aa33859-89f9-4582-b59e-db81b91269ab"},"available":true,"time_series_container":[],"name":"load65071","active_power":5.40787,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":5.40787,"internal":{"uuid":{"value":"65c6d1e3-47b9-46af-996d-28df90a19036"},"ext":null,"units_info":null},"max_reactive_power":-0.61357,"ext":{},"reactive_power":-0.61357},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"dae4c21f-71e8-463a-957a-c032c812a03d"},"available":true,"time_series_container":[],"name":"load26121","active_power":1.20127,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.20127,"internal":{"uuid":{"value":"f897defe-a116-40c1-b247-28964b43e7da"},"ext":null,"units_info":null},"max_reactive_power":0.24819,"ext":{},"reactive_power":0.24819},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"5cca4cad-d872-4edf-8a7e-fbc44d703600"},"available":true,"time_series_container":[],"name":"load13011","active_power":27.04779,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":27.04779,"internal":{"uuid":{"value":"77f442c3-cd7b-4321-b7b6-6f7b5ca492dd"},"ext":null,"units_info":null},"max_reactive_power":3.5282600000000004,"ext":{},"reactive_power":3.5282600000000004},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"7a38bdeb-e8e5-40c8-84b3-a2317086d1d8"},"available":true,"time_series_container":[],"name":"load39161","active_power":1.55005,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.55005,"internal":{"uuid":{"value":"6b41ba09-98b1-4a6e-b475-1ca3e8e8dd9f"},"ext":null,"units_info":null},"max_reactive_power":0.0,"ext":{},"reactive_power":0.0},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"4b11c552-6fc7-4bdb-81a1-83dad2968503"},"available":true,"time_series_container":[],"name":"load26081","active_power":0.9927800000000001,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.9927800000000001,"internal":{"uuid":{"value":"a11dea63-ec40-4599-9880-b41b9e600670"},"ext":null,"units_info":null},"max_reactive_power":0.12955,"ext":{},"reactive_power":0.12955},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"e927f011-38f1-44d8-84a8-9a682535b1e0"},"available":true,"time_series_container":[],"name":"load39211","active_power":1.5089,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.5089,"internal":{"uuid":{"value":"26712ba6-db21-453d-8b9e-830756262a0c"},"ext":null,"units_info":null},"max_reactive_power":0.34820999999999996,"ext":{},"reactive_power":0.34820999999999996},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"1af50c55-4f3b-4c73-9a59-58ab897df8b2"},"available":true,"time_series_container":[],"name":"load64031","active_power":0.02198,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.02198,"internal":{"uuid":{"value":"23396b0d-6d29-466f-9373-6ef860a56467"},"ext":null,"units_info":null},"max_reactive_power":0.00272,"ext":{},"reactive_power":0.00272},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"ace3629f-3098-4ba2-ad3f-ffa94f16e4b2"},"available":true,"time_series_container":[],"name":"load64011","active_power":16.72454,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":16.72454,"internal":{"uuid":{"value":"470d62b0-d6f1-4c1d-b2a5-e9ceed071f7b"},"ext":null,"units_info":null},"max_reactive_power":2.18169,"ext":{},"reactive_power":2.18169},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"6a293581-2c6f-46d8-8502-c4a05f7a4f53"},"available":true,"time_series_container":[],"name":"load39191","active_power":1.84512,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.84512,"internal":{"uuid":{"value":"4e30bf10-4234-46a1-abe7-5e05c1716b90"},"ext":null,"units_info":null},"max_reactive_power":0.24095,"ext":{},"reactive_power":0.24095},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"9c599462-601f-49dc-b1b3-ffde337e97be"},"available":true,"time_series_container":[],"name":"load35011","active_power":6.250159999999999,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":6.250159999999999,"internal":{"uuid":{"value":"d4400b6b-7b32-47f4-99f8-b993054ce99f"},"ext":null,"units_info":null},"max_reactive_power":0.89015,"ext":{},"reactive_power":0.89015},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"df0e314c-172f-44f2-896d-78df121a6734"},"available":true,"time_series_container":[],"name":"load13021","active_power":0.17556000000000002,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.17556000000000002,"internal":{"uuid":{"value":"ae8929e2-bf10-455b-9a06-95cdbfddd38d"},"ext":null,"units_info":null},"max_reactive_power":0.023039999999999998,"ext":{},"reactive_power":0.023039999999999998},{"base_power":100.0,"services":[],"model":"ConstantImpedance","bus":{"value":"94fde411-b003-4c46-b127-7f3e6935dfcb"},"available":true,"time_series_container":[],"name":"load39081","active_power":2.00281,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.00281,"internal":{"uuid":{"value":"ff1f93e6-1a77-41cd-aa57-26259660babe"},"ext":null,"units_info":null},"max_reactive_power":0.24716000000000002,"ext":{},"reactive_power":0.24716000000000002},{"base_power":207.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"02a7657b-9179-4e0f-b739-ba67c5334d85"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2403-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"4aa2072b-5ba3-49d7-bb02-da6881c49fdb"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":115.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"a69d80d2-20f3-442e-b69b-0f492c51db7d"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2130-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"6f529e2b-105c-42ee-b31b-7fea13d033b5"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":1489.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"b09d6013-cb8b-47f5-aaf7-a8c8b2f44a83"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6333-W-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"e571100d-77b8-4f74-9c73-0b8399e4c42f"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":67.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"7f1ff9d1-c095-4a70-a3cb-cb7bad218b87"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3101-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"061baeca-29c6-482f-9851-875755f58a5c"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":61.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"02d895be-67c0-4be0-8bc4-66fca565d3e0"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3104-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"45537d74-2689-4eb8-a94a-f1dd1e2ca8db"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":65.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"11f2ae8e-c39f-4461-8901-3eb4a3151d58"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3913-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"070f8e3e-91f3-476c-a4fe-57d32422bd77"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":395.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"b9444725-a0b8-4188-b85d-7e7cd9320939"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6132-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"13efcead-92ab-4474-b7f1-66bcfe082e23"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":130.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"f478d7be-d80e-411c-8010-81644e22a2f5"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3203-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"e4f63c34-3093-45ec-b811-c8243d56d4da"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":790.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"9a6fed88-0d8d-43ac-9489-b3d19f38f01b"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4131-W-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"dd5f2b06-bc3c-4669-86e9-63632d05f029"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":720.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"1f0965f8-1943-4796-8337-10b259e2134e"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6235-W-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"7e01e478-1282-4b72-a388-dd4efd38274a"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":292.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"a4475296-0e60-43dd-b684-4bfea81c2c58"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3133-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"7cdf026d-f797-42e2-aa56-f88be8e613dc"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":738.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"b2b81d4d-db71-470b-ac3c-ff8967bffb4e"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-7032-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"70ae4e57-a126-42a5-8356-c96d066228bc"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":1999.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"79b39548-5902-4c31-8fa7-65c1b18b3f59"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2533-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"3561e463-7b7b-4e82-b92c-41902c24e750"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":129.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"fdf417c7-a64c-4578-a5dc-a6319937f206"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-8003-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"d9a0473b-2fea-4237-8f09-53e599743a04"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":229.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"aa6d7f6b-0016-44c1-9998-7ef4d2c62803"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6510-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"c2cdaa92-bda9-4dee-951d-cd2bb0c923fd"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":425.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"27d828fa-7c50-43bb-93ee-ef9df49b8988"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-1401-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"638dffbf-f95d-46bf-8c71-ead08f8c96ab"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":292.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"354d1f6a-49dd-41fc-a964-8c8d3fa95831"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4231-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"862976ef-14c4-4c88-bf4d-dacb17954e1b"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":2419.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"2b524a42-4992-4606-bc1c-700fbf348379"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-1431-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"243e78ae-c5d2-4705-8ac1-033c6e05d189"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":391.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"78660a79-da5d-4449-963e-127424ad1df3"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6533-W-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"0a8b3984-7a7b-44d0-a0d7-af51b9188a55"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":176.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"131b46a4-9c53-4b32-9311-e205e9aa2b68"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-1301-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"e9ea0d0a-c4cb-4425-85bd-fec7fa030ad5"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":337.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"b97f405e-bb3e-451b-99e4-1600a69b20a1"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2203-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"ec8fbe3c-3598-4174-be5f-9edeea805665"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":116.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"d40d3f90-e608-4ed7-92de-42c98d4fbe90"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3202-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"54f96491-aa0a-4098-b28f-d9141423df0c"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":63.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"5307a686-0597-4663-8bc7-b3b775aac991"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2613-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"3eb6b741-5b07-4a55-b9db-9a19c8738646"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":1426.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"f804e48f-4b60-4d83-8d5d-384c325e007d"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3932-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"80ce92ba-b38e-4100-8ea7-287470710fb6"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":85.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"cc56edcc-2b0a-441c-af47-aacfeff0afc1"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3305-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"161bc138-a1ca-442c-bcf3-eaf2c2341d22"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":342.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"5217d6fd-5357-4da9-922a-6f2a30d7ddc5"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2407-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"efad1129-7d81-4ae7-b146-5f9a6bc49994"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":174.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"c4bca0be-f15d-4e40-a37d-0d9255948994"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2401-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"0e896ef9-7d2b-4c2e-95b4-fedee79be1f1"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":123.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"1c63c470-ad18-4a62-b5df-336bf530ce6a"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3501-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"10de3e86-ea1c-417d-a099-d2c227bf66c5"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":158.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"0571996b-e412-4465-8796-956f6b2f451e"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2615-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"67bf1f74-2d88-4e28-a1db-b83b923f55c3"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":1426.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"e86e6716-03b9-43d3-8eae-9098fa5848b8"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3433-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"9553bf67-1751-4ef4-b9aa-82b35e80d182"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":447.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"5977f27c-1c43-4fc8-ac52-18f3076dec7b"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4039-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"80eebf01-19cb-46fc-90c8-95a5fc6bd9c0"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":166.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"e7c38188-0235-443c-b6ab-0e44cc94a6b9"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2400-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"2902dba3-6e08-4f81-bb07-d247118d592b"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":170.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"80cc9ec7-a229-48dd-865e-124340432066"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6303-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"8758e9ca-9b3b-4378-aa74-f1d98867d137"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":45.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"e27fe2f8-3585-4177-a1e0-7a2adc0c3708"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-1004-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"815fa0fe-29be-4cdd-a8fc-f0cd7f15b523"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":300.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"1ec20ff6-662b-45b2-9237-4cd717524e9d"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4132-W-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"e15cc109-2141-402f-a7ea-d4a8018d5733"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":3210.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"5e22eab7-3138-46db-8050-4aba3a792d85"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2438-SW-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"63c9d4c4-05d7-40b3-b22d-5d653644d0a4"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":1666.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"0d6aee16-0611-4583-904f-e0fc6a653012"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2431-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"faeedc20-b427-47d8-9c9b-1932e7389559"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":145.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"4443de07-f132-4499-ac70-55d9a3efa223"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2406-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"50afdbb3-b373-4e1d-bf53-97414be68941"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":695.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"7afdb3e1-6ed6-4433-86d1-fadb1baf77c3"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4232-W-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"87ade65e-4c8f-423e-8bd2-180c7502af49"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":98.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"39ca49cd-9bb2-4003-bd33-44bc6a030404"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3805-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"7a59d2ed-7ce4-4460-acab-9a2fb5259497"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":2578.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"5891141c-fc5f-4b04-91f1-29f67c529ac6"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4035-W-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"454234ed-7b12-4716-a4e9-a1649e02e471"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":102.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"49bee7da-de72-4c6b-b24e-2745268a73d9"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3403-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"9c94e2f4-2ec1-4a59-8f6b-7411d1ac29ee"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":260.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"37b34df5-e815-499c-a5db-29c4566e0973"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-8005-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"5cf90a76-5d58-49ce-a853-579f6548acf7"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":94.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"31deaf94-5893-40b9-b39b-f58318e9f0d2"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-1003-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"16c660fa-019b-4ed3-b243-e41fdda195c8"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":224.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"01afc493-5dd5-4532-a8ab-f43687b601cb"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-1303-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"868ab05c-021d-41f6-8813-1c11fb3e44e8"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":316.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"9747ff75-f22b-49d8-a076-c6cd9c819e64"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2409-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"8714599a-01d7-47b3-a232-ce58f73f95d9"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":295.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"ab84e550-89fa-42f2-9590-9604b2644e6d"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-1101-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"dd0ddb4a-8fc1-4e69-95db-abb648842fc3"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":163.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"89856043-bab2-484a-8b1f-2c4f8e6e5ce6"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2405-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"9a6f6d3b-3c83-4635-82da-184a090547b0"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":1333.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"7d7b7e83-aff7-4c66-82c6-105886efd014"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2332-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"0af00419-6eb3-416c-ade2-687aa80809f7"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":214.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"b089aefb-54e4-4105-b92b-6012d518590c"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2411-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"8acc5f72-b0f3-4e01-abf0-080bbcf83177"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":2423.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"2d90737e-7551-4673-9a23-f6618ed8a72f"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-1333-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"9765fcaf-ab5a-4247-a569-2bf99199d5fc"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":123.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"f88e4d93-e87b-4647-b002-d657c48215de"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3303-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"9e70a287-98ab-4905-bd46-5114db07e01a"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":744.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"f490a3d3-938b-4e04-9ef7-e7167d2ccefc"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-8004-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"bd4a3f19-100d-4799-a678-f179e54be8c5"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":68.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"4ed471a5-5fdc-4af6-9409-9b7d854f8716"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3302-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"4e184437-0947-4cb2-97da-82e2a1c5b7f5"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":1333.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"1fb7c2a5-60cb-4b51-9cfe-6c37a63e3c4b"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3835-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"77f2b6ed-1863-47f5-aaf4-8f6bae7e8d3a"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":83.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"be0f4ba0-a8f0-460a-a960-1922a844e16b"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3103-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"8df8957b-1db7-496c-8b8d-32a14a5d14fa"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":1333.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"6a275ba9-26b7-439d-9f8c-c5cd60e983a1"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3933-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"99eb60c2-7207-4387-9051-9952dd8aad27"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":66.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"c5613402-b792-4129-8506-84345843159a"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3924-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"5b72df9a-29e9-4073-b8a5-8cb1682ebfac"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":132.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"a758c94e-b850-44dd-a6e1-cac117416791"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3204-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"ec7bbbc1-1413-458a-8319-e13d29a94ff8"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":105.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"c2bc9524-804a-4096-a432-310fc9bbd54f"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3304-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"562c4201-2aec-4065-a666-e4949108b2b2"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":467.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"da45ad24-eaf3-429a-8fe3-fba1128dc358"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2502-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"9d81a08e-cba7-42e7-9126-5042686be5d8"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":1666.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"f5d64641-3887-4451-8050-64c32356d427"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2439-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"c6464bfe-70c9-4334-b45b-bbb693607e39"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":4410.2,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"3319e81b-23d1-4e89-a0b8-1ab77bd5cac2"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-5032-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"496bca3e-e580-495f-86ca-867a901344f4"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":349.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"69ad1c38-0102-4957-a501-cfb306e29d29"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-1402-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"9001f006-729a-459a-a010-f9e8d269ed1a"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":635.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"9633306a-fa57-40eb-9056-99add58946fe"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4031-W-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"a7f9c72d-4637-49d8-af4c-3b24f7008ffa"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":111.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"a5efe07a-1ff0-49ce-8bb5-b85d7c943018"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6235-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"b1684657-dd52-4fa1-b706-32c2b58429a7"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":1682.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"b0809c5d-5d32-4bcd-9a2c-239792e4cd82"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-1034-W-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"84249432-13ba-4ad9-acca-719d5d7a99fc"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":344.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"26b6eae1-8396-4392-a61f-82bfc62bf6a4"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2408-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"1ea481d7-a673-474c-9680-a73116779cf7"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":91.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"3bf0197c-e694-4352-8705-0bbc36f174bb"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3907-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"881d7911-e0e6-4075-8a5e-e1dcda73fa52"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":973.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"fd21e775-4640-4c94-9ebc-27703d134469"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6132-W-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"d2fd3b81-9751-4caa-aedd-1dfad388257e"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":520.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"be2637b9-fada-4906-8dcc-71ed1b3fda84"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2631-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"629ab377-80a5-4a72-9ac9-a1548cd01504"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":3106.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"08a6ac2b-28e4-4eb9-bd33-b0af309a32ea"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-7031-W-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"f55f3589-79c6-4880-8ac2-763342195ea3"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":91.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"e10be7f4-376e-456e-8bdf-fff564119764"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3201-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"35b04ef2-0068-4470-a30a-3b8747f77327"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":110.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"30df60e5-2782-4bb1-b6b6-c1b64d304bc5"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3401-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"185927f3-d65a-486a-89e4-de30067e400e"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":305.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"898bc713-9099-4393-a30c-4a72a139cd30"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2202-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"ef82052f-3e4c-44e7-a8e8-25cab3168ba9"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":174.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"02063fb1-3b2d-4940-b5e3-9deafe75f90c"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2618-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"2c41ab1e-e73c-4700-9c2b-772668fc34db"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":740.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"925c4238-fac8-4018-bf24-62fb22bc08a4"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3933-NW-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"e42c7dfa-9d2d-4eac-8864-6f48fcaa7320"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":108.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"7b0ff5cc-6787-49e9-bf08-b7b1dd2cb633"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3205-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"20d553dc-e0c9-4767-b16c-38c9ce340853"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":541.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"e0b09d9a-8635-4e44-81ec-7ee43e1751ad"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-5032-W-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"b8b31fb0-5161-4cd6-bbf3-291a92e23b78"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":1489.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"474f6683-6563-44c8-b355-e1dbc8ca08f8"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2434-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"7dcb75d1-e5e6-48b0-aab3-b11f046597dc"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":63.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"7fff4117-315c-45d4-8d39-e7785358a6dc"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3918-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"a4189c05-ee23-404d-b1ab-a4b28fbe2e2d"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":427.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"58a5b357-e94b-43f4-a948-323988488ac5"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4031-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"7ee11b31-b172-408a-b303-e682ac52c7bc"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":88.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"fa931459-2bc0-40d7-89c6-a87395c85249"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3405-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"27b64f98-69e0-4b30-81e1-3ef530ebd9bc"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":1290.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"1af721c4-1c63-4074-8bbe-0df6f03fb62f"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4039-W-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"60cb9da9-4c5e-4737-8af0-28989f93ff3f"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":1740.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"84095056-9e02-4c25-9315-e97ccceae4f0"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3234-NW-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"3d16f737-377a-4250-8e7e-a8071cb66eb2"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":1146.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"d3171c77-8542-4034-bc86-f9cc4417b481"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2438-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"54183093-8101-465e-8813-0bfa2ba9a183"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":213.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"194d0d67-3862-4ea3-8dc3-5c2caf2eae14"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2402-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"17528716-3aee-4561-9dc4-f235fda63464"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":349.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"7c66a647-41f0-4601-87ea-51f45b79494d"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-7001-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"bb3f821d-89ed-414d-bb2c-e2b7c7241069"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":364.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"5b9feba9-3dae-4919-85b1-1fcb0ba54289"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2503-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"1cb3852e-ae0a-4489-845e-c44333227464"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":1407.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"07fe8d99-329c-4b3d-aff7-49454b0807b1"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6533-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"70bbfd08-0090-42c7-b4b1-9348479a3d37"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":86.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"d06df194-b1c3-4279-afb2-235afa0f1e1f"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3404-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"6f857ef0-6ae3-4fcb-9d65-5c26357f5b5d"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":638.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"6237b8ae-f409-4ed5-bcc4-913079551cc5"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-1032-S-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"7d8e8aa6-c79f-47f5-ba3a-32c79cc665a0"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":152.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"0fce5106-bea2-4d2d-a25d-6e8b340abd36"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6433-W-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"70f6165a-eab5-486e-89f5-351c8404e37e"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":311.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["σp_oc","p_oc","σq_oc","q_oc","γd_ic","γq_ic","vq_pll","ε_pll","θ_pll","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"25bc5601-8ab1-45ff-b511-758ce5557049"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2410-DP-gfl","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","CurrentModeControl","FixedDCSource","ReducedOrderPLL","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"fd16b7b5-522b-4c6f-9213-352e18998cef"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":4,"ext":{},"reactive_power":{"Q_ref":1.0,"Ki_q":20.9,"__metadata__":{"module":"PowerSystems","type":"ReactivePowerPI"},"n_states":2,"ext":{},"V_ref":1.0,"ωf":49.76282763286232,"states":["σq_oc","q_oc"],"Kp_q":1.5},"active_power":{"Ki_p":20.9,"P_ref":1.0,"Kp_p":1.5,"n_states":2,"ext":{},"ωz":49.76282763286232,"states":["σp_oc","p_oc"],"__metadata__":{"module":"PowerSystems","type":"ActivePowerPI"}},"states":["σp_oc","p_oc","σq_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerPI","ReactivePowerPI"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"ω_lp":497.6282763286232,"n_states":3,"ki_pll":4.69,"ext":{},"kp_pll":0.4,"states":["vq_pll","ε_pll","θ_pll"],"__metadata__":{"module":"PowerSystems","type":"ReducedOrderPLL"}},"inner_control":{"kffv":0.0,"n_states":2,"kpc":4.0,"ext":{},"kic":410.0,"states":["γd_ic","γq_ic"],"__metadata__":{"module":"PowerSystems","type":"CurrentModeControl"}}},{"base_power":973.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"8a599208-d678-4d9a-828a-80b667c49b79"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6132-W-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"157059ad-7a9e-4cb4-8420-a4ffb6474888"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":1489.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"b87f5590-ba85-4025-9731-e72e410f40e7"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2434-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"7e0de1f6-7b94-4930-a12d-6ffa8ce3b598"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":541.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"a321e917-d871-4c3d-8e66-3b0645aa0236"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-5032-W-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"958dd02b-957d-46e1-a0a2-1341bc599c77"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":1666.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"a2a3ec5a-bc4f-4c98-8440-10f45f7f5ec5"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2439-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"a0a0ad92-4e0f-4206-987e-d280656c2139"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":638.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"4285269f-b780-41d8-884a-d7c204efc7b5"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-1032-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"17ff3316-adb1-41db-aaab-c5e8c6dea090"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":391.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"52812356-9c5e-4abd-aa1f-6494948ec2e4"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6533-W-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"a4ed2beb-a0ff-432f-b6b7-9e0f59edb1b5"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":60.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"5f02f849-e99d-452b-ac5a-7a7d18a652cd"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6401-DP-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"1cb10fbd-2c57-4aae-81ea-bc137fd6f1e2"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":111.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"660fa736-3e70-4753-8609-6db7ff7aac8f"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6235-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"1dba4e40-f48f-4e9a-9f4b-6990837e1f7d"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":1333.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"13beeed5-600b-4e7d-b006-34383c009be5"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2332-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"ae4d468b-ebca-4184-9b65-b58f457e7df7"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":520.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"cdfa68ab-5d24-4f7f-a76e-6e3d6873a16f"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2631-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"0f14c398-936c-4e68-9475-eb31a0191088"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":1146.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"f2fd5424-4179-47de-8fac-47d09e2857cc"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2438-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"185bdbb5-4386-4e54-bdb1-37fa26704ebd"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":1666.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"6ea7dfba-1db8-4ecd-8693-d5e35b365243"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2431-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"756924c3-db5a-4e07-9af5-d98e9014bf9a"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":1426.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"667f23d0-84f3-4e67-9425-e0885f7d2b34"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3932-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"7524c428-e344-4f5d-93f6-0e484d5d3ba1"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":79.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"6d5a15cc-3a53-464e-bf9e-8bb9aee54e9e"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3923-DP-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"5302d875-e775-4210-927f-c354a842986e"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":635.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"6b1de721-799c-4aff-8903-7462c6f5e5e6"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4031-W-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"9fd58d03-45d0-43dc-85d7-cc072ff0e15a"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":1426.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"35200d8d-c17d-4700-81ed-938cee609138"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3433-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"6d97bec4-b044-4ff4-b13b-98923747736c"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":2578.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"7ea40921-de91-4ae2-97f3-3360c3499bf6"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4035-W-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"00165b20-dc69-4fe2-9846-1b448272c84f"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":292.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"9d3f15bd-4dd2-4835-9b88-db8667f89e91"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4231-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"0c9ff98e-849c-4614-9f32-592bfa9f5775"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":3106.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"33a3e7bf-52c4-40a9-bc4e-a7d0a4b489a0"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-7031-W-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"eca3b54a-d2d3-4a50-8b31-ebac8cb939fd"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":740.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"cec501f8-7d24-4b79-8037-6c0dfe48af15"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3933-NW-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"600d2df9-97a5-4050-a95a-2a144bb57486"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":4410.2,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"2af4e981-d84b-4866-814f-f0df6b1ca43a"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-5032-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"b6c2995c-a769-4111-88b5-bda1d0964fa2"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":695.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"9cec15a8-a4cd-49d8-8f3c-e83fae6d0047"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4232-W-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"b5b3a8ae-4aeb-4651-9770-99f613a802ab"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":720.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"07856e73-2df9-440e-bf47-da9b64920ab0"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6235-W-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"117d091b-4572-4c27-bdd2-3927266fb05c"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":1999.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"69044ffc-c9bf-4ab1-a8c1-74dc6d83bb42"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2533-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"0ec30981-6fe4-4c52-9f1a-f358d86d9daf"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":790.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"76bd5d2d-cf8e-43a9-8a51-61df676c282b"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4131-W-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"d4b8566a-a491-49eb-85bf-b557dff005a7"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":300.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"e17547f1-51f6-46d3-b8b7-3d598b84f446"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4132-W-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"c232a92a-88cb-4205-80f1-a2bee9fbde0e"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":1333.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"5aa39b7d-8695-4eec-8389-6236d5a99feb"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3933-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"581e41d9-06f2-488e-9f33-cd1b56b832bd"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":1682.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"ea737a54-a869-4dbd-8cc1-c774ba9c4200"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-1034-W-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"f1075a7b-ca85-4323-b490-d0e29cfd9003"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":292.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"efbc7380-975c-4723-8c5f-4459829f2701"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3133-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"83f41f5e-e7ba-4573-a48d-88e7873c563b"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":1407.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"46bf9523-f783-4395-a817-9c4b505954f4"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6533-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"4f9dcc71-f668-42bb-83b0-f87cb1750492"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":115.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"6ab1ed33-6045-4a3f-bf4f-ce0b5c637556"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2130-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"825e43ed-9bde-495b-b86b-913fe3e66ff4"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":1740.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"99633504-6444-4181-81dc-b613895f0212"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3234-NW-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"30b8bc32-b5c5-4e76-a104-70a0c4e488ad"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":1290.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"85a17798-4288-48e3-af83-e83db40b3653"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4039-W-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"0edeb61b-6ffc-41c3-ad5e-4df0790b4f09"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":738.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"a123bb1c-4eee-47b5-8edb-b1ace9bb451e"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-7032-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"865058f9-7462-46e0-98fd-2091d8817e64"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":427.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"99946095-b7c4-4175-8dfa-8948414fa49c"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4031-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"7833ab7a-77d2-4c5d-bedc-d9152879521c"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":2419.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"819b7bcd-0e23-477c-a4b4-bbdd65800067"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-1431-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"4096bd09-c035-4fc4-bc18-b4ee3a56b104"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":3210.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"46d07147-4ac1-4abf-a5b2-63deed6a3a2f"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-2438-SW-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"1a735b6a-29cd-4c2a-a4e7-df5752738684"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":1333.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"23a7c72a-1b43-476f-a8bd-90295da094bd"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-3835-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"805f1616-f9fd-4665-a15c-9702414df15d"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":1489.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"77b9d758-0c83-4f27-86b6-33031819183a"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6333-W-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"5d7604ca-a8c8-4ee9-bb88-d99ff911c40c"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":395.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"8348e356-44d9-4798-8148-de411a6459bc"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6132-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"39a0e6e2-5c4b-41af-9d10-ba1dff68b6eb"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":152.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"3faabd60-48f6-4091-8f25-919da4d02a44"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-6433-W-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"dd4e8a7e-d502-40a4-bbd5-c15d8cccac4c"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":2423.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"f4d80534-4923-4bdb-b4b6-bd3cd8ec4ef3"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-1333-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"e878aba1-8f4c-4b2b-bee3-dc62801ec983"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"base_power":447.0,"filter":{"rg":0.01,"cf":0.074,"n_states":6,"ext":{},"lf":0.08,"lg":0.2,"states":["ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"rf":0.003,"__metadata__":{"module":"PowerSystems","type":"LCLFilter"}},"states":["θ_oc","p_oc","q_oc","ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic","ir_cnv","ii_cnv","vr_filter","vi_filter","ir_filter","ii_filter"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"c28c9b0d-3722-40b2-9fe7-2df49d3562d0"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":600.0},"name":"generator-4039-S-droop","converter":{"rated_voltage":690.0,"n_states":0,"ext":{},"rated_current":2531.1370497081425,"states":[],"__metadata__":{"module":"PowerSystems","type":"AverageConverter"}},"n_states":15,"ω_ref":1.0,"__metadata__":{"parameters":["AverageConverter","OuterControl","VoltageModeControl","FixedDCSource","FixedFrequency","LCLFilter"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"b72d628e-4a40-48bc-813c-867deefb838f"},"ext":null,"units_info":null},"ext":{},"outer_control":{"n_states":3,"ext":{},"reactive_power":{"kq":0.2,"n_states":1,"ext":{},"V_ref":1.0,"ωf":1000.0,"states":["q_oc"],"__metadata__":{"module":"PowerSystems","type":"ReactivePowerDroop"}},"active_power":{"__metadata__":{"module":"PowerSystems","type":"ActivePowerDroop"},"P_ref":1.0,"n_states":2,"ext":{},"ωz":37.69911184307752,"states":["θ_oc","p_oc"],"Rp":0.05},"states":["θ_oc","p_oc","q_oc"],"__metadata__":{"parameters":["ActivePowerDroop","ReactivePowerDroop"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"rv":0.0,"lv":0.2,"ωad":0.15915494309189535,"kpc":1.27,"ext":{},"states":["ξd_ic","ξq_ic","γd_ic","γq_ic","ϕd_ic","ϕq_ic"],"kffi":0.0,"kffv":0.0,"n_states":6,"kpv":0.59,"kiv":736.0,"kad":0.2,"kic":14.3,"__metadata__":{"module":"PowerSystems","type":"VoltageModeControl"}}},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"4","internal":{"uuid":{"value":"2fb48dd7-6f71-424b-b3e9-b65cf8e92d1b"},"ext":null,"units_info":null},"peak_active_power":75.74052,"peak_reactive_power":17.21375,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"1","internal":{"uuid":{"value":"26e257f8-db3d-4eea-945f-61a4699581f4"},"ext":null,"units_info":null},"peak_active_power":96.20599999999999,"peak_reactive_power":12.549769999999999,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"12","internal":{"uuid":{"value":"c0f538eb-9d5b-4dfc-90da-ce82f7ca0ab4"},"ext":null,"units_info":null},"peak_active_power":50.77323,"peak_reactive_power":4.0816099999999995,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"2","internal":{"uuid":{"value":"7a10cffa-a843-4fd2-a8f6-6d3140e78293"},"ext":null,"units_info":null},"peak_active_power":429.02734,"peak_reactive_power":47.07932000000001,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"6","internal":{"uuid":{"value":"1cfeb4d8-03fe-4c9a-8c92-3f297e388aba"},"ext":null,"units_info":null},"peak_active_power":31.39855,"peak_reactive_power":-0.7311700000000001,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"11","internal":{"uuid":{"value":"6b477d2d-05a3-4c17-8905-6f68cc98ea29"},"ext":null,"units_info":null},"peak_active_power":65.46715,"peak_reactive_power":6.833170000000001,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"13","internal":{"uuid":{"value":"ec8f5b84-dece-47fc-ab81-fd9ebc119cfc"},"ext":null,"units_info":null},"peak_active_power":197.23252,"peak_reactive_power":22.872169999999997,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"5","internal":{"uuid":{"value":"795b0c30-8480-4ab6-9390-da501e8242ae"},"ext":null,"units_info":null},"peak_active_power":95.55752,"peak_reactive_power":6.34281,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"14","internal":{"uuid":{"value":"e3266c9f-5de1-4b4f-a5d3-2bb579b4a8c0"},"ext":null,"units_info":null},"peak_active_power":19.150399999999998,"peak_reactive_power":2.6174,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"7","internal":{"uuid":{"value":"68ea6fc0-ff59-4cbb-8310-e766561989b3"},"ext":null,"units_info":null},"peak_active_power":22.07188,"peak_reactive_power":2.87916,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"8","internal":{"uuid":{"value":"ec5f7ae4-844d-451f-a5d4-175054dd70d8"},"ext":null,"units_info":null},"peak_active_power":20.950499999999998,"peak_reactive_power":4.28108,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"10","internal":{"uuid":{"value":"1231ba82-7ac2-49bd-8ec7-cac9e3ccad72"},"ext":null,"units_info":null},"peak_active_power":31.91269,"peak_reactive_power":3.7237600000000004,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"9","internal":{"uuid":{"value":"97d39c6b-2eaa-42ad-9ee6-11093d6494da"},"ext":null,"units_info":null},"peak_active_power":85.45898,"peak_reactive_power":10.89285,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"3","internal":{"uuid":{"value":"35ce3847-ab7d-43e1-ad33-0ac93bbc1163"},"ext":null,"units_info":null},"peak_active_power":205.80196,"peak_reactive_power":8.48339,"time_series_container":[]},{"base_power":533.0,"shaft":{"internal":{"uuid":{"value":"9d184fe2-3ce8-4861-b1e6-631c6a97b5c2"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.1,"states":["δ","ω"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp","δ","ω","Vf","Vr","x_g1","x_g2"],"name":"generator-3531-NE","n_states":12,"ω_ref":1.0,"__metadata__":{"parameters":["SauerPaiMachine","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"eb756b6a-5626-4934-8e8f-2c373b6245f1"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"842aa66c-45ab-4c39-ab18-d199fe0cd8c2"},"ext":null,"units_info":null},"ext":{},"machine":{"γ_q2":1.5999999999999999,"__metadata__":{"module":"PowerSystems","type":"SauerPaiMachine"},"internal":{"uuid":{"value":"57e4dcd6-debb-4b74-a042-df322f733b32"},"ext":null,"units_info":null},"Xd_pp":0.2,"Xq":1.35,"Td0_pp":0.5,"Tq0_pp":0.05,"ext":{},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp"],"γ_q1":0.2,"Tq0_p":1.0,"n_states":6,"Xd":1.4,"Xq_pp":0.2,"Xd_p":0.3,"Xq_p":0.6,"Td0_p":6.0,"R":0.001,"γ_d1":0.5000000000000001,"γ_d2":2.5,"Xl":0.1},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"78477a33-efd7-4e61-9fd8-3084d96ccf2a"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"ad5193a6-58ad-4806-af41-551bd8184c9f"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.33,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":642.0,"shaft":{"internal":{"uuid":{"value":"bf144134-0d70-43a3-9c29-8f1cc700c2d6"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.1,"states":["δ","ω"],"H":3.84,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp","δ","ω","Vf","Vr","x_g1","x_g2"],"name":"generator-4035-C","n_states":12,"ω_ref":1.0,"__metadata__":{"parameters":["SauerPaiMachine","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"34ff29cf-d0de-424f-81c4-b70326173406"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"d7bbbba3-9468-4108-a0a9-d21c92ef8e06"},"ext":null,"units_info":null},"ext":{},"machine":{"γ_q2":1.5999999999999999,"__metadata__":{"module":"PowerSystems","type":"SauerPaiMachine"},"internal":{"uuid":{"value":"fe05fca0-3d2e-46a9-9873-1eaef647c3a5"},"ext":null,"units_info":null},"Xd_pp":0.2,"Xq":1.35,"Td0_pp":0.5,"Tq0_pp":0.05,"ext":{},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp"],"γ_q1":0.2,"Tq0_p":1.0,"n_states":6,"Xd":1.4,"Xq_pp":0.2,"Xd_p":0.3,"Xq_p":0.6,"Td0_p":6.0,"R":0.001,"γ_d1":0.5000000000000001,"γ_d2":2.5,"Xl":0.1},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"b98b09f2-635c-4b9b-b7a0-9b2f62c2dac1"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"9a6d29ce-83cd-4e78-9891-f0eb4383aa6c"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.33,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":1424.0,"shaft":{"internal":{"uuid":{"value":"aaed7941-84e4-418a-a822-55a3fd74a965"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.1,"states":["δ","ω"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp","δ","ω","Vf","Vr","x_g1","x_g2"],"name":"generator-3531-CE","n_states":12,"ω_ref":1.0,"__metadata__":{"parameters":["SauerPaiMachine","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"998e1072-0841-424d-9c98-81a80231a525"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"571fedb4-28f1-4773-b8d0-c5c2631913b2"},"ext":null,"units_info":null},"ext":{},"machine":{"γ_q2":1.5999999999999999,"__metadata__":{"module":"PowerSystems","type":"SauerPaiMachine"},"internal":{"uuid":{"value":"0a0fc73b-e742-4827-b888-74ce972528b8"},"ext":null,"units_info":null},"Xd_pp":0.2,"Xq":1.35,"Td0_pp":0.5,"Tq0_pp":0.05,"ext":{},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp"],"γ_q1":0.2,"Tq0_p":1.0,"n_states":6,"Xd":1.4,"Xq_pp":0.2,"Xd_p":0.3,"Xq_p":0.6,"Td0_p":6.0,"R":0.001,"γ_d1":0.5000000000000001,"γ_d2":2.5,"Xl":0.1},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"586ac9d3-59ee-4d93-b108-e555be93c1e7"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"5047a427-6758-43c0-be74-3389b08ebb31"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.33,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":3746.0,"shaft":{"internal":{"uuid":{"value":"b6b2f5b9-c32a-4bbb-b4c7-f561baed09ca"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.1,"states":["δ","ω"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp","δ","ω","Vf","Vr","x_g1","x_g2"],"name":"generator-3432-NP","n_states":12,"ω_ref":1.0,"__metadata__":{"parameters":["SauerPaiMachine","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"169afc8f-a9b2-4a68-baea-07f137c7d53d"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"a5739233-3821-4c9e-bcb7-feb11ae49c14"},"ext":null,"units_info":null},"ext":{},"machine":{"γ_q2":1.5999999999999999,"__metadata__":{"module":"PowerSystems","type":"SauerPaiMachine"},"internal":{"uuid":{"value":"d4fcf8cc-d3fc-4d19-8969-fb761d4a89e8"},"ext":null,"units_info":null},"Xd_pp":0.2,"Xq":1.35,"Td0_pp":0.5,"Tq0_pp":0.05,"ext":{},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp"],"γ_q1":0.2,"Tq0_p":1.0,"n_states":6,"Xd":1.4,"Xq_pp":0.2,"Xd_p":0.3,"Xq_p":0.6,"Td0_p":6.0,"R":0.001,"γ_d1":0.5000000000000001,"γ_d2":2.5,"Xl":0.1},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"2863bde3-b97e-4753-97c7-bc259688df41"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"69c5bfe3-31ce-45a8-b658-97451dbbeb4b"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.33,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":1200.0,"shaft":{"internal":{"uuid":{"value":"51c8bde5-7a31-4ae7-9cb5-22196279220b"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.1,"states":["δ","ω"],"H":3.84,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp","δ","ω","Vf","Vr","x_g1","x_g2"],"name":"generator-4132-N","n_states":12,"ω_ref":1.0,"__metadata__":{"parameters":["SauerPaiMachine","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"1025b84c-34b5-4cfe-a6bb-a3af680dc348"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"a85b5dd6-3a96-4c2f-97b1-31468730fcfc"},"ext":null,"units_info":null},"ext":{},"machine":{"γ_q2":1.5999999999999999,"__metadata__":{"module":"PowerSystems","type":"SauerPaiMachine"},"internal":{"uuid":{"value":"77866d12-fd4a-4df2-9479-6a1dfdfc6c45"},"ext":null,"units_info":null},"Xd_pp":0.2,"Xq":1.35,"Td0_pp":0.5,"Tq0_pp":0.05,"ext":{},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp"],"γ_q1":0.2,"Tq0_p":1.0,"n_states":6,"Xd":1.4,"Xq_pp":0.2,"Xd_p":0.3,"Xq_p":0.6,"Td0_p":6.0,"R":0.001,"γ_d1":0.5000000000000001,"γ_d2":2.5,"Xl":0.1},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"f90baaf8-c637-4269-9fcc-1d40e4eddc8f"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"8ed346fc-e659-4566-93ce-b39b96b57601"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.33,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":873.0,"shaft":{"internal":{"uuid":{"value":"9768b175-879b-4636-ae93-1d2acfa5c44d"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.1,"states":["δ","ω"],"H":2.41,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp","δ","ω","Vf","Vr","x_g1","x_g2"],"name":"generator-1032-C","n_states":12,"ω_ref":1.0,"__metadata__":{"parameters":["SauerPaiMachine","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"1e2b6165-e6c0-4fb5-9473-75ca5e70e9d8"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"b25e4105-b892-4f5b-a9b7-48322c8a787b"},"ext":null,"units_info":null},"ext":{},"machine":{"γ_q2":1.5999999999999999,"__metadata__":{"module":"PowerSystems","type":"SauerPaiMachine"},"internal":{"uuid":{"value":"d78265d5-4b91-4c75-928b-b31b334bd5a6"},"ext":null,"units_info":null},"Xd_pp":0.2,"Xq":1.35,"Td0_pp":0.5,"Tq0_pp":0.05,"ext":{},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp"],"γ_q1":0.2,"Tq0_p":1.0,"n_states":6,"Xd":1.4,"Xq_pp":0.2,"Xd_p":0.3,"Xq_p":0.6,"Td0_p":6.0,"R":0.001,"γ_d1":0.5000000000000001,"γ_d2":2.5,"Xl":0.1},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"d38c5590-fe44-4e77-a2c1-29b1300179b7"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"3263d0d9-6bdf-42aa-9567-b39ffbda65ce"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.33,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":1268.0,"shaft":{"internal":{"uuid":{"value":"9c69ad50-2dc8-4046-a1ae-8a71b49adf2d"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.1,"states":["δ","ω"],"H":4.26,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp","δ","ω","Vf","Vr","x_g1","x_g2"],"name":"generator-1131-C","n_states":12,"ω_ref":1.0,"__metadata__":{"parameters":["SauerPaiMachine","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"3a28af3d-5ceb-445c-b50c-9dea31febcd9"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"5e2a7ce7-9e15-45af-a36c-d60556b02a1b"},"ext":null,"units_info":null},"ext":{},"machine":{"γ_q2":1.5999999999999999,"__metadata__":{"module":"PowerSystems","type":"SauerPaiMachine"},"internal":{"uuid":{"value":"34e1de5e-6c23-4d5f-a69b-424d6596212d"},"ext":null,"units_info":null},"Xd_pp":0.2,"Xq":1.35,"Td0_pp":0.5,"Tq0_pp":0.05,"ext":{},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp"],"γ_q1":0.2,"Tq0_p":1.0,"n_states":6,"Xd":1.4,"Xq_pp":0.2,"Xd_p":0.3,"Xq_p":0.6,"Td0_p":6.0,"R":0.001,"γ_d1":0.5000000000000001,"γ_d2":2.5,"Xl":0.1},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"2a96521d-c7ab-46ab-8b1d-80afbfd20dce"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"0ebfb61d-6c45-412c-a999-ff27b8318330"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.33,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":1821.0,"shaft":{"internal":{"uuid":{"value":"a5374d9e-d8a5-4b73-9400-da7ac8d05413"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.1,"states":["δ","ω"],"H":2.87,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp","δ","ω","Vf","Vr","x_g1","x_g2"],"name":"generator-7032-C","n_states":12,"ω_ref":1.0,"__metadata__":{"parameters":["SauerPaiMachine","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"8e89d410-9ad6-4e13-822b-2309c59e99cb"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"08752a0e-f6a2-4040-877b-cc3e0db7fece"},"ext":null,"units_info":null},"ext":{},"machine":{"γ_q2":1.5999999999999999,"__metadata__":{"module":"PowerSystems","type":"SauerPaiMachine"},"internal":{"uuid":{"value":"62cd742d-72a0-44c2-8501-529b8b3a914f"},"ext":null,"units_info":null},"Xd_pp":0.2,"Xq":1.35,"Td0_pp":0.5,"Tq0_pp":0.05,"ext":{},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp"],"γ_q1":0.2,"Tq0_p":1.0,"n_states":6,"Xd":1.4,"Xq_pp":0.2,"Xd_p":0.3,"Xq_p":0.6,"Td0_p":6.0,"R":0.001,"γ_d1":0.5000000000000001,"γ_d2":2.5,"Xl":0.1},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"52eb5af6-83c2-468e-b22e-8dcb235e2632"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"0b8acb61-c164-4c6f-98c4-b2edd3145ce9"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.33,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":2323.0,"shaft":{"internal":{"uuid":{"value":"3685aa8d-7078-468d-8c86-295f74e3437e"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.1,"states":["δ","ω"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp","δ","ω","Vf","Vr","x_g1","x_g2"],"name":"generator-3831-NN","n_states":12,"ω_ref":1.0,"__metadata__":{"parameters":["SauerPaiMachine","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"368debae-b567-49ba-a988-7db00c085e44"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"6aac6db4-e95b-42dc-a5a9-67df6328788a"},"ext":null,"units_info":null},"ext":{},"machine":{"γ_q2":1.5999999999999999,"__metadata__":{"module":"PowerSystems","type":"SauerPaiMachine"},"internal":{"uuid":{"value":"3403378e-d16b-42ea-b368-e3cba2aff2da"},"ext":null,"units_info":null},"Xd_pp":0.2,"Xq":1.35,"Td0_pp":0.5,"Tq0_pp":0.05,"ext":{},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp"],"γ_q1":0.2,"Tq0_p":1.0,"n_states":6,"Xd":1.4,"Xq_pp":0.2,"Xd_p":0.3,"Xq_p":0.6,"Td0_p":6.0,"R":0.001,"γ_d1":0.5000000000000001,"γ_d2":2.5,"Xl":0.1},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"8be3d278-0882-462c-b7a8-5934b3d8dd39"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"f37e17a3-67d0-4c08-8740-843ea81629f4"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.33,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":751.0,"shaft":{"internal":{"uuid":{"value":"74cc4d88-f7d5-4846-8ff1-d41789dea9e1"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.1,"states":["δ","ω"],"H":2.79,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp","δ","ω","Vf","Vr","x_g1","x_g2"],"name":"generator-6433-E","n_states":12,"ω_ref":1.0,"__metadata__":{"parameters":["SauerPaiMachine","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"ef6ff414-24e7-4d31-986c-9945922bd933"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"ce1e6ce5-b404-4b6c-8a73-6998f30d8481"},"ext":null,"units_info":null},"ext":{},"machine":{"γ_q2":1.5999999999999999,"__metadata__":{"module":"PowerSystems","type":"SauerPaiMachine"},"internal":{"uuid":{"value":"a3260b2d-85a0-4541-a9a4-58dc3c1efa22"},"ext":null,"units_info":null},"Xd_pp":0.2,"Xq":1.35,"Td0_pp":0.5,"Tq0_pp":0.05,"ext":{},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp"],"γ_q1":0.2,"Tq0_p":1.0,"n_states":6,"Xd":1.4,"Xq_pp":0.2,"Xd_p":0.3,"Xq_p":0.6,"Td0_p":6.0,"R":0.001,"γ_d1":0.5000000000000001,"γ_d2":2.5,"Xl":0.1},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"a531c913-d650-4c95-bbd2-cb4ae019d9e8"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"c254c8ae-7fc1-4fbc-aaea-37442ba3a24e"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.33,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":96.0,"shaft":{"internal":{"uuid":{"value":"c1c5a4a9-3a68-4d80-98f4-7aa865c0cc55"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.1,"states":["δ","ω"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp","δ","ω","Vf","Vr","x_g1","x_g2"],"name":"generator-3631-NB","n_states":12,"ω_ref":1.0,"__metadata__":{"parameters":["SauerPaiMachine","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"b0eeca56-8a73-4efe-8b55-f3ae2f44d287"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"6899c1f3-adca-41db-9f2d-b43d3a155298"},"ext":null,"units_info":null},"ext":{},"machine":{"γ_q2":1.5999999999999999,"__metadata__":{"module":"PowerSystems","type":"SauerPaiMachine"},"internal":{"uuid":{"value":"35f785f1-bf85-4666-8b65-7a8404e2b792"},"ext":null,"units_info":null},"Xd_pp":0.2,"Xq":1.35,"Td0_pp":0.5,"Tq0_pp":0.05,"ext":{},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp"],"γ_q1":0.2,"Tq0_p":1.0,"n_states":6,"Xd":1.4,"Xq_pp":0.2,"Xd_p":0.3,"Xq_p":0.6,"Td0_p":6.0,"R":0.001,"γ_d1":0.5000000000000001,"γ_d2":2.5,"Xl":0.1},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"cf158939-ffe4-4081-9b1f-d0591b8cd6d4"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"76f2aa90-efc4-4154-9afc-4656f4a3667d"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.33,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":3127.0,"shaft":{"internal":{"uuid":{"value":"a75fbd43-18af-4e4a-b3bc-c304b38716bc"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.1,"states":["δ","ω"],"H":2.87,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp","δ","ω","Vf","Vr","x_g1","x_g2"],"name":"generator-7031-C","n_states":12,"ω_ref":1.0,"__metadata__":{"parameters":["SauerPaiMachine","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"ce07ecda-c528-41a2-a52a-14dd01ac7e45"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"18ad658b-801a-4e93-a0ef-79c610a25a10"},"ext":null,"units_info":null},"ext":{},"machine":{"γ_q2":1.5999999999999999,"__metadata__":{"module":"PowerSystems","type":"SauerPaiMachine"},"internal":{"uuid":{"value":"acb4d9ce-c4f3-46f2-a4d5-635dfba6fdb5"},"ext":null,"units_info":null},"Xd_pp":0.2,"Xq":1.35,"Td0_pp":0.5,"Tq0_pp":0.05,"ext":{},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp"],"γ_q1":0.2,"Tq0_p":1.0,"n_states":6,"Xd":1.4,"Xq_pp":0.2,"Xd_p":0.3,"Xq_p":0.6,"Td0_p":6.0,"R":0.001,"γ_d1":0.5000000000000001,"γ_d2":2.5,"Xl":0.1},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"69d68a10-9a15-471f-9f1d-680bb2c1b055"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"0b3c6935-c0d4-48c4-944e-e8d67aeb4655"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.33,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":509.0,"shaft":{"internal":{"uuid":{"value":"dea94f83-77e6-46f2-928a-bb22819702df"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.1,"states":["δ","ω"],"H":2.87,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp","δ","ω","Vf","Vr","x_g1","x_g2"],"name":"generator-7031-P","n_states":12,"ω_ref":1.0,"__metadata__":{"parameters":["SauerPaiMachine","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"3834be8c-c876-4397-89a2-a1e6458572cd"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"a267ac7a-30ae-4180-8c70-987ef8be75ff"},"ext":null,"units_info":null},"ext":{},"machine":{"γ_q2":1.5999999999999999,"__metadata__":{"module":"PowerSystems","type":"SauerPaiMachine"},"internal":{"uuid":{"value":"d56f5f2c-6852-46ae-b003-fdb2da902287"},"ext":null,"units_info":null},"Xd_pp":0.2,"Xq":1.35,"Td0_pp":0.5,"Tq0_pp":0.05,"ext":{},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp"],"γ_q1":0.2,"Tq0_p":1.0,"n_states":6,"Xd":1.4,"Xq_pp":0.2,"Xd_p":0.3,"Xq_p":0.6,"Td0_p":6.0,"R":0.001,"γ_d1":0.5000000000000001,"γ_d2":2.5,"Xl":0.1},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"25742eeb-21d6-436c-a804-accc3c706dc0"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"ec182427-e1a9-48d9-9adc-de592e6ffeb0"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.33,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":3276.0,"shaft":{"internal":{"uuid":{"value":"d878253e-b870-4848-8744-dd276ae402a0"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.1,"states":["δ","ω"],"H":2.87,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp","δ","ω","Vf","Vr","x_g1","x_g2"],"name":"generator-6533-C","n_states":12,"ω_ref":1.0,"__metadata__":{"parameters":["SauerPaiMachine","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"70576f0d-15ad-4ab3-8e20-47929fc0a745"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"4b8d44ea-fc9a-4ded-9ec7-9d1907583c0e"},"ext":null,"units_info":null},"ext":{},"machine":{"γ_q2":1.5999999999999999,"__metadata__":{"module":"PowerSystems","type":"SauerPaiMachine"},"internal":{"uuid":{"value":"fd67b53d-6dd8-48f9-9b36-100cd627ab35"},"ext":null,"units_info":null},"Xd_pp":0.2,"Xq":1.35,"Td0_pp":0.5,"Tq0_pp":0.05,"ext":{},"states":["ψq","ψd","eq_p","ed_p","ψd_pp","ψq_pp"],"γ_q1":0.2,"Tq0_p":1.0,"n_states":6,"Xd":1.4,"Xq_pp":0.2,"Xd_p":0.3,"Xq_p":0.6,"Td0_p":6.0,"R":0.001,"γ_d1":0.5000000000000001,"γ_d2":2.5,"Xl":0.1},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"bc3863a0-343e-456e-b909-eec8d379fd91"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metada